<CAEXFile SchemaVersion="3.0" FileName="result.aml" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.dke.de/CAEX" xsi:schemaLocation="http://www.dke.de/CAEX CAEX_ClassModel_V.3.0.xsd">
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="ModuleTypePackage:Manifest" Version="2.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-3" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ServiceSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-2:HmiSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:TextSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ProcessValueSet" Version="1.0.0" />
  </AdditionalInformation>
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="SIMATIC MTP Creator" OriginID="" OriginVersion="4.0.0" LastWritingDateTime="2025-03-26T09:13:00+01:00" OriginVendor="Siemens" OriginVendorURL="siemens.com" OriginRelease="special release" OriginProjectTitle="PtX_H2Mare" OriginProjectID="920A0111-D2D1-4C6F-ADCF-78614D44E063" />
  <InstanceHierarchy Name="ModuleTypePackage">
    <Version>0</Version>
    <InternalElement Name="DAC" ID="c0aec80c-4821-4b5f-bffb-738a03b4cd7a" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage">
      <Attribute Name="Version" AttributeDataType="xs:string" RefAttributeType="MTPATLib/SemanticVersionAttributeType/ModuleTypePackageRevisionType">
        <Description>ModuleTypePackageVersion information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>0.0.7</Value>
      </Attribute>
      <Attribute Name="DeviceRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/SemanticVersionAttributeType/DeviceRevisionType">
        <Description>DeviceRevision information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>0.0.1</Value>
      </Attribute>
      <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
        <Description>MaufacturerUri</Description>
        <DefaultValue>https://locahost</DefaultValue>
        <Value>www.siemens.com</Value>
      </Attribute>
      <Attribute Name="ProductCode" AttributeDataType="xs:string">
        <Description>ProductCode</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>DAC</Value>
      </Attribute>
      <Attribute Name="PeaInformation" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>DataAssembly-RefID of the instance derived from SystemUnitClass PeaIn-formationLabel</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>be930d08-54eb-4fb8-946d-02d4bebdf115</Value>
      </Attribute>
      <Attribute Name="WebServerUrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>WebServerUrl</Description>
        <DefaultValue>https://locahost</DefaultValue>
        <Value>73d427d3-0e80-4156-b19c-cb73d98c0b65</Value>
      </Attribute>
      <InternalElement Name="Communication" ID="9dc40063-27e6-445b-89da-def48b2775e6" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet">
        <InternalElement Name="Instances" ID="659a5352-508e-48eb-9750-7f788d9041c8" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList">
          <AdditionalInformation>Instance Count: 25</AdditionalInformation>
          <InternalElement Name="WebServerUrlInfo" ID="73d427d3-0e80-4156-b19c-cb73d98c0b65" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/PeaElement/WebServerUrlInfo">
            <Description>WebServerUrlInfo</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>46869955-86d6-484a-a213-402c9ad1f1b1</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>WebServerUrlInfo</DefaultValue>
              <Value>WebServerUrlInfo</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>WebServerUrlInfo</DefaultValue>
                <Value>WebServerUrlInfo</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>WebServerUrlInfo</DefaultValue>
              <Value>WebServerUrlInfo</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>WebServerUrlInfo</DefaultValue>
                <Value>WebServerUrlInfo</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="Url" AttributeDataType="STRING" RefAttributeType="MTPATLib/StaticValueAttributeType">
              <Description></Description>
              <DefaultValue>https://192.168.21.13</DefaultValue>
              <Value>https://192.168.21.13</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_Wind_min" ID="c75e97d4-5216-44d4-8fed-b2edf6927659" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_Wind_min</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>cac0862d-ca3d-4b71-beaf-ac6d8a7e31e8</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_Wind_min</DefaultValue>
              <Value>Rec_Wind_min</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Wind_min</DefaultValue>
                <Value>Rec_Wind_min</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_Wind_min</DefaultValue>
              <Value>Rec_Wind_min</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Wind_min</DefaultValue>
                <Value>Rec_Wind_min</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>e3c0e117-6f85-4762-8791-303d80e3bdc2</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>a1269a53-45d0-477a-9fe3-39a3d5dfb461</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>080a50af-f91f-46b5-97ad-bcad5c54793a</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>56c03eeb-f1d7-4daf-ae65-f97acd09f5c1</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2107ffc9-e046-439d-b332-51f807528ae4</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>aa665852-3228-4902-89c7-3ffbd75fb9bc</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5794bc2d-f26b-4644-927e-5c9841a866fc</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c56ef4a7-364a-49eb-98fb-39d8fb9ed1b1</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4a2c4e20-8e25-4e19-996f-a8ae569c5a77</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a9b692a0-7381-4dda-8495-aad66a345b3e</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9380850f-470a-4fc3-bfbc-a9b105435fea</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9583f8c3-5084-492d-a53a-0288bef6dda9</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>704699eb-8313-4308-a5b1-5dd9802ea6f8</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c2cc2630-9b05-4a88-8ab2-7ab0477ea0cb</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f3d25d8f-ddf4-40d3-a27b-a2ed71b020e0</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>d11c535d-87c3-4855-88e2-2089824d6642</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="G3002" ID="ef21ef4e-f219-49f4-b164-f2a913f9a9ee" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>G3002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>301644d6-7bbb-4771-b384-0db2cc7283da</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>G3002</DefaultValue>
              <Value>G3002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G3002</DefaultValue>
                <Value>G3002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>G3002</DefaultValue>
              <Value>G3002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G3002</DefaultValue>
                <Value>G3002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>442d499a-1e3b-4889-ad98-cf70cc9c53fa</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>c8eba552-3256-4975-a6c9-b0d2635876a4</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>7d5b583c-afe8-4a69-ac40-e5536ff25562</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>016848fa-80e9-4072-b6e2-e2955e59ede0</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7c0f9d7f-adab-4db2-aefd-2a8e0fadc44b</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8ee48c9a-1832-4f4f-8fab-1d710b784203</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>54fe0ead-66a5-4737-a229-52e38ee27188</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e0b62393-6cd0-4ee4-b6f1-5f76780e8e90</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>768248dc-bceb-4d0e-998d-d3d94801846a</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b7a470c4-3d81-4e2d-ba1c-e08648f3d1dc</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>79b868f1-766f-455f-83e2-3c10dbb9cdf0</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e125702a-01fd-43de-a2ab-553d4609b278</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cdf5c0a1-1026-4135-8aeb-b5c13ddd41f0</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b479e3cd-0c3d-415d-ba59-6f86f7a703cc</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b3a3c77f-e409-4932-8ce7-6b7747bd0c19</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>238c3482-a0ab-4be1-87bf-449fe7018cdf</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_G3001" ID="04299ca9-ab75-40f0-ad45-8b47f2c7d8d5" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_G3001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>95264819-4e78-47ab-b41f-903afe170e12</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_G3001</DefaultValue>
              <Value>Rec_G3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G3001</DefaultValue>
                <Value>Rec_G3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_G3001</DefaultValue>
              <Value>Rec_G3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G3001</DefaultValue>
                <Value>Rec_G3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>15ac024f-cc56-4d8f-9c31-2c05ce6f7ca0</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>47756f1b-cfcd-42d2-a072-ef5bd0dd3415</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>c738752c-e090-48d0-a5f1-6c8262523469</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dd0422d7-b107-4486-bfc4-73ac45846fd7</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>194c9b90-d740-4cde-bdc9-82cb4ffc2a50</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0e210855-2e46-433f-a432-afb656bc8520</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fe4808cb-a291-46cd-8787-f5c3feab9e10</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>055bb6d3-4b71-4726-b229-19af4e14db56</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9ecee2c2-22c1-4f87-983e-b34e7015230c</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7eb6098c-0bb8-4f99-bf0a-88c4ca5944b5</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>699efe59-79a3-4b8e-b133-7c21a429fdcb</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>264a4e66-76a5-4672-a486-e7d8d6277f82</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d431a63d-a7cf-451b-a186-aa18a62d729f</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>49cdec10-0e51-426f-b550-f2af11fec719</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1478d87b-2e92-4f6c-86b4-1f02a21cc1f2</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>b7561863-4fec-4c61-b0c8-33c2bf25c3c9</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_G1002" ID="ab509f97-3962-4977-92cc-91ae11e898d3" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_G1002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>17086e8a-08a4-4b8d-8278-0486dfcc1fc3</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_G1002</DefaultValue>
              <Value>Rec_G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1002</DefaultValue>
                <Value>Rec_G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_G1002</DefaultValue>
              <Value>Rec_G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1002</DefaultValue>
                <Value>Rec_G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>a5a2db67-9a74-49ca-8ab7-15a63c07614e</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>4cc6fbc5-3dbd-4426-b8cb-721c058b5584</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>9b21b3c1-0862-430e-99c7-905a3fefe5dc</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>31996cbc-6108-4084-b604-a0b805d59165</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e7bf4188-2d67-4b53-9335-2a76417fbf07</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d0015631-6374-407e-beda-25dfd75eae92</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1a71921b-1300-4db1-9572-f37a050f59dd</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7fd9c493-5585-454f-8977-f5127c3e8ec0</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>53192d17-e0fb-4fb7-afd8-288b577c2388</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dcc2e99d-d593-45ce-9005-aa4292699a58</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7023f2f2-5af2-4469-aaf0-50928ce266ae</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b86356ee-23c7-44f1-96ca-56ecbc4aa988</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>247ef3ae-2222-4d97-8a2e-13cccd930523</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b2defb1f-8007-4e8c-ad34-bf94913d9504</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f4825ffa-7fab-4bdc-a85e-eedd163444f0</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>4474503c-0f09-4eb8-b901-2b7aec555f24</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_G1001" ID="ba93e138-78c4-43d8-acb2-c4275273e267" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_G1001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>a12d0639-1e5a-4b93-a5ca-30ccd1b7d167</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_G1001</DefaultValue>
              <Value>Rec_G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1001</DefaultValue>
                <Value>Rec_G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_G1001</DefaultValue>
              <Value>Rec_G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1001</DefaultValue>
                <Value>Rec_G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>990ca55a-4e57-4328-baf3-12c65ed241e3</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>9d3c3457-8f17-44a7-867f-9c71dad289d6</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>04abe6af-1f28-4b68-8b18-0b4616563b81</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3cf7d3a7-9dcb-4fb6-af71-f87d1917156e</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>99e4dd02-6e5e-4216-90cc-a5d8afa49cff</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b1452c68-121a-4469-be53-0b69dc5cf74c</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5414300c-a2ec-44f3-a9f8-5c6ac630e318</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>977a86aa-cb85-4ad0-b842-a77e22320dcf</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3c6edd83-2437-430e-a1d6-29b199b18984</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>38e61409-ab04-409a-b987-59e3a15d5144</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>40b5cbad-a389-4c19-a135-9df693caed5c</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>88db787d-9bd9-47fc-b05b-691124c03445</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c0b10861-485a-4830-aef8-944a2b4d0b54</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>856dde57-7e2b-4ff0-8e54-b07752269fe2</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>64810e11-1136-4643-942d-1b175cde642c</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>34a071f8-21c6-4d53-aaba-21eacb0f97d2</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="G1002" ID="bb854e16-4e0c-470a-a31c-492d4364a1dc" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>G1002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>f1aa35be-c147-4f5e-abc3-fa8cbfb91197</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>G1002</DefaultValue>
              <Value>G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1002</DefaultValue>
                <Value>G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>G1002</DefaultValue>
              <Value>G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1002</DefaultValue>
                <Value>G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>357ea19d-42af-4ddf-83a5-3fb37d5e0f42</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c25fae28-f47d-4b88-a50a-00b6090e574a</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>60c20a7b-da06-43e9-88e5-5bbc955e8e61</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>b186c619-866d-4735-b999-dd1e4259b7b3</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>c5df8523-822d-4c87-a732-066182e19ca5</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>91488b5b-e2ea-4ac9-9d6a-6684b93080fa</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1ed8a63f-3fee-4b54-90b0-8cc72db60765</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>ceb9adb0-95e7-48d9-9336-2f6a5b9a96c6</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dfe10157-3eed-45d1-af7f-c278e574467b</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="G1001" ID="49c6d8f9-08cc-4a59-8c5f-a0a986355e6c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>G1001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>2aeefe28-bff6-4990-8cc5-e8f7f294148b</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>G1001</DefaultValue>
              <Value>G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1001</DefaultValue>
                <Value>G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>G1001</DefaultValue>
              <Value>G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1001</DefaultValue>
                <Value>G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>efcd52b4-88f1-49ad-94a7-45742b336328</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>15fd5122-2ff4-41bb-a4f2-549c384e2d88</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>0c9b678f-d5df-468a-a00e-e84788a65bdf</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>71bde385-e553-4fb0-bda3-e78a6147d76b</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>d16d62ab-aebc-4480-bc4c-61891ebf74b5</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>71beb632-fb3f-4319-b96e-680cb543ebb2</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>97d9ef8c-3fc6-4434-a3f8-e57e23a9f436</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>dc876067-b23b-4630-af19-9dc3e3cf25ca</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>296a0850-e413-4d0c-b922-d20578435024</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Standby_Betrieb" ID="9b6f3e2e-c5a2-4aa0-aad0-f6b4cdd2026f" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>Standby_Betrieb</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>e91511e6-d36a-43fd-9095-45028a469339</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Standby_Betrieb</DefaultValue>
              <Value>Standby_Betrieb</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Standby_Betrieb</DefaultValue>
                <Value>Standby_Betrieb</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Standby_Betrieb</DefaultValue>
              <Value>Standby_Betrieb</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Standby_Betrieb</DefaultValue>
                <Value>Standby_Betrieb</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>1de0d3be-a8b9-4b34-a79c-3f78a497b013</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7528fb95-6960-4bcc-89c8-f88dce43d8a3</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>a7bab787-1835-4491-9285-c0157d212b92</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>41fc1850-82e0-4164-ae22-6cb69e5ab70d</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>fa9d3100-6ee0-4039-b574-153b79d091f4</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>eb62d30b-130b-4491-ba54-761ad2219a5c</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>45b23654-0498-4e48-afa8-6140f5fcf02c</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>2b879684-f0a8-4997-bc38-710f026e6652</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>247c331c-f67b-4ed9-b3b7-a6b5234a0765</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="T3002" ID="caeb8aa4-c65a-4e8b-91a8-38f3fb5fa189" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>T3002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>4f6a28e8-de1f-4a2b-9ce0-e378d18c42fb</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>T3002</DefaultValue>
              <Value>T3002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T3002</DefaultValue>
                <Value>T3002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>T3002</DefaultValue>
              <Value>T3002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T3002</DefaultValue>
                <Value>T3002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>49da74ee-4b00-4d73-8f48-b57685256da2</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>00ccb7be-1bb2-4867-9412-2ab9df62f937</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>3e2c098f-2ec3-48c9-a254-b5db2b38dcae</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>db1b6320-a60c-4538-a444-a1ca341f0466</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ce032d9a-f0ca-4134-bb09-8746a5240fe1</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>86efa208-064b-4069-95ae-a9c864db0b3f</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c3940e56-399e-4ba0-a053-e06fddcea1c7</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e0b0286c-a2fa-4f5c-9122-6383a1b4c4ba</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ff36c09a-9004-4e69-828b-7f9ddb0c548b</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4af51627-e8ff-4d2c-b493-b0750ab2a5ac</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>f4099169-d1a2-4695-8f07-6445a3a33315</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e1bf73c6-6103-49d9-aa32-aaae79b4a155</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a0be58dd-1950-493d-8777-6332ca8cd98d</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a5b9b7c9-8d60-4363-a1f5-93b024880267</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d9e875c9-0845-4a9d-92d8-16c14dbd86e4</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>746140b0-b7fb-4c3e-929c-384374343845</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>9905bd54-0632-4273-9bc2-1b4751525d0d</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2466f915-c0ed-4900-a3ec-debc1536bd6c</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b6dccf10-aaf5-4e85-9c96-f4fdde8c475f</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>cde22124-ace3-4a3d-87b1-6ba35bb75ba9</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>53dc41ad-201a-47a6-8e22-0e0829a51c7a</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5dd7d7c3-c875-4229-85e8-d356c1a0bfdf</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a402288c-ce78-40b1-8f69-4883ebdae4ed</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>86bbadd0-978d-4107-afe2-29c62e39736a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Q3004" ID="e47c0b62-f979-4db3-acaf-a3d43e782982" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>Q3004</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>c9734f75-e4cc-44b2-8a6b-00d97b8bb964</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Q3004</DefaultValue>
              <Value>Q3004</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Q3004</DefaultValue>
                <Value>Q3004</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Q3004</DefaultValue>
              <Value>Q3004</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Q3004</DefaultValue>
                <Value>Q3004</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>6d0b0cad-7c06-4dc7-9b80-38c0dca7faf8</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b86891f2-19a2-4e38-b0da-2f138e561e59</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>f94f7fd7-ab77-43a5-a778-1e09bb2c4c9d</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>ae2272ac-da3a-4681-b8ca-b026e4869a2f</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e1289ee7-22da-42d2-bdc4-fbee3662809b</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>2095c769-7a04-4c60-8aae-527bd3f877c2</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6dc68281-a7db-4482-8fee-a7f0642ec2a3</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>58acf90e-9332-4c3e-a5dc-458a8ab90d65</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>25dfceea-9914-46fa-b58b-5c7601ced19a</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>da3070d8-2565-47f6-b0de-ffd89c3b0047</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>be674f6f-0b0d-4523-a428-eb3ecf6300b1</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9927fcfb-c8f3-4319-af8c-f3d0a9c13c4e</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>208e208c-3984-4dad-b351-367412882c3a</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a91d79f3-d426-4974-8fa9-b85df0a2a41d</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e66c6910-5a44-4521-ac18-9e44df601187</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>396c11b3-f25c-416c-bb02-91fca13515d0</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>aa6af1b7-703f-4467-8446-094cbc97b611</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f0f823b4-3fff-4e1c-8cc3-34c6627d4c56</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>84221862-4df4-4abf-b314-8a6743af23dd</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5b9de50f-5686-43e1-b597-dc8e32d8ef7c</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b5238db8-c41e-48af-a1d3-d6314e2676ea</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7deeb775-a9a3-4f55-8be1-ec862dc9245b</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6b7356d1-1132-48f8-b2e7-d407b9694abf</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>99fbd835-f4e8-4b1c-bc3b-aabcd317954a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Q3003" ID="1281b703-0bfc-4028-b528-b4293f1ffa5f" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>Q3003</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>9499a4ab-9c43-4411-a28a-6f30a35117c2</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Q3003</DefaultValue>
              <Value>Q3003</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Q3003</DefaultValue>
                <Value>Q3003</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Q3003</DefaultValue>
              <Value>Q3003</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Q3003</DefaultValue>
                <Value>Q3003</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>6128c59e-cc15-424b-b2a3-458d78c8207b</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ef75f4bc-643c-4d6d-875c-dcdc39893626</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>9b41e543-200e-4e97-92da-1666b18f4454</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>aee04867-c16f-4039-8011-5572b338e290</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>98a48ade-ab61-4d79-8099-055f0c9a49db</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>d8ffebb7-5cfc-4481-8cc3-1b8477eeb251</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>57f19cf5-d4ad-418c-a1d5-98372b95cd3f</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2d927bf2-fa2b-42fb-8767-51e0e1e01eb3</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>997927e1-e041-4e87-bf1c-af53ceda52c4</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>21de0581-c500-4f03-9e13-f480fdd86599</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ae941762-fd08-4d45-ae1e-a7c87db7b5b0</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>388e581e-c644-4a24-8462-d630bf382534</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e2fb5a12-3d0a-41cc-bfe0-bc8a2444170a</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6b4ae3e8-d82d-4ef8-8445-0a6b5d39927d</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8d5f5e4d-cbe3-4791-9c47-1387605c8c6b</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e64c8dff-10da-4be1-9bc6-a0a4c94ef0f3</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>935dfa74-3d4b-41ad-b463-f91185f1debf</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c9938bd3-9356-471e-b24c-4d13693212a0</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fd3d0ce5-444f-4626-b10f-fb7ae4e4e86c</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>0c72c8f3-201e-4211-9e58-6dcc20d93dc6</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>34249d87-2082-4e6d-8e9f-f6ef72408b64</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>577c84a7-8091-4bd5-af2d-7b8cee3a32dd</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>4fe36ba4-587c-46a5-b637-0b1cf2bc0064</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4c2027fa-306f-4464-8d4e-2ade33109c95</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Q3002" ID="85f4ff94-8c5a-489e-b3aa-891772b24819" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>Q3002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>8c638e20-31ae-4593-9a93-e859245f1776</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Q3002</DefaultValue>
              <Value>Q3002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Q3002</DefaultValue>
                <Value>Q3002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Q3002</DefaultValue>
              <Value>Q3002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Q3002</DefaultValue>
                <Value>Q3002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>189c05bf-4499-4623-8464-3ccc9f512235</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>65709a0d-07f1-495f-8455-7d458e43cd7a</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>9183b6c9-1ab1-443d-8b6f-1464c5fdd51a</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>1055ca1c-dbea-4177-a935-df20ae776b01</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>0d6c2388-b09e-4c2c-bf35-fe43c99d9457</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>e9af134e-6e87-4e0d-86c7-7566dcf09793</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f5186b42-f233-4a9b-91c0-34ec3ec5e3cd</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>721aba7a-73d8-4f24-86c1-eddbaa674d15</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b8eb8bfd-b478-45fc-874c-fbe4e7c2effe</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>05cfe67c-1fa9-4132-b3b5-6bda9da11ac3</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>97fca679-96b4-4b4a-bbc6-a5a5fe1a4029</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c732e901-4a69-4b79-862c-230919c4c249</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>920f136b-1ad5-430f-9625-8f072919082b</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>8be185de-fb14-4941-8394-2e5307aaf70c</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>08088d13-f3b9-42d6-8714-f96130dee12d</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b725bead-a1e3-47e9-b8dd-c30ff331f475</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>52bfdd6e-4ed1-4ab6-b4af-8871e816ac01</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bb7d7da3-7c84-4b0e-96b2-e70b5395b00a</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>37eec2bf-cd10-4b44-ae02-af2267376417</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e7fdc779-0502-4fad-acd3-bf3976ef43b6</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9f521cdf-9cf9-4ac4-af83-e4ee85f29b0c</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a9fdf75e-8df8-4eed-b45a-60371369151e</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>49723bfd-2632-4931-888d-e531fc90cbdd</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fd1f12af-c166-4419-847b-35055a4bd0e7</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Q3001" ID="8193615d-2512-4863-8a01-3c1924b0cdf7" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>Q3001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>84ab83b3-c702-41c9-8c5b-5aaa7e396d81</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Q3001</DefaultValue>
              <Value>Q3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Q3001</DefaultValue>
                <Value>Q3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Q3001</DefaultValue>
              <Value>Q3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Q3001</DefaultValue>
                <Value>Q3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>eee1d1ca-78ff-4bc6-9ca5-f42b73497fa6</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b4cec78e-e99b-467b-b25a-f7c35b89443c</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>1a8d0d03-5eb3-41f4-bc0d-7e08319140fc</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>5b64347a-0dc5-4e5c-b30f-697aee8c64bc</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a8a1166e-37bb-47c3-bab3-0a1babe91e89</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>13d07029-8af3-4bdf-b896-fb6413a34edd</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>904c3216-cc99-4bb4-8eda-7d376a833e2b</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>58332630-ce13-434a-8ba3-1007d77a78b3</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>abe6d8c8-ef87-4f1f-a7e5-f286dddbb936</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e47b6416-7d73-4967-a58f-5fd473eac9c6</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>902795a6-1b3e-49d3-904f-9a45631f80e1</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8c114d87-2220-4a27-a393-080fd4c6f9b4</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c0b62150-df0a-4c66-a488-44add542cff6</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>941ec4cf-24ec-41d6-82d9-0643ecf814a3</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>72f4b5eb-f01a-4caf-8edc-c4c626a6087d</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c79298bf-fd0b-48d4-9376-403c4d257b9b</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>fe31864f-d5ba-45b3-9489-0032d513a367</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2a79cf60-b0ef-4f25-a518-f693ae54bda3</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f55e511b-64d2-4ba2-a6c6-b4e4048740b8</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>62aaf681-412e-452a-ab74-ae48fef234d3</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2e6faf1d-9eb9-4d76-9746-489c40ce7e60</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>63521edb-a55a-448f-b98a-519b7ebfd38b</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>45b29830-14ac-44b8-a0fd-3de2962335e8</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f384843c-b1ce-4683-8da7-3c54f2913831</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="T3001" ID="f23e680c-70fe-4763-939b-26ecea528906" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>T3001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>33d24437-9cd2-45ca-8e2f-f0bac309b085</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>T3001</DefaultValue>
              <Value>T3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T3001</DefaultValue>
                <Value>T3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>T3001</DefaultValue>
              <Value>T3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T3001</DefaultValue>
                <Value>T3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>d37ec3d0-e3f6-4c6f-9d58-b7dd0e0508ba</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>0d53c8eb-9153-4b43-8017-65e6d262416a</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>5c15dd39-74a0-4da1-8949-92c9bb8e49e9</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>51f2b9fe-cf36-4347-9f52-6d21adafd56e</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2268504d-ced9-4dbd-92d4-1ec6bdccb12a</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>c7311810-cb1b-4a99-89bd-7ab097335130</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>593da843-53f8-4406-a826-505272238d05</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>42030428-ca51-4587-8a20-8756727b28ca</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f023dddf-f902-4ae1-b327-2b8bfe8bdf4c</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bdf86d08-2000-4b09-8fb1-9d2d9000ac48</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a13aca6c-0173-465e-b1e1-cd12d9142e84</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>60dcb891-e915-4bfe-8577-bdd81444ebc1</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>452e248c-034a-49be-8715-1f1fb7790f21</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>fdef8d67-d507-4796-a033-5f3efbd14ee2</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a4712c93-0036-41f9-8f9a-a7d6402f14b0</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>12fbe336-b4de-4a97-a1d7-75c3b11d2fd6</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>da67ae5f-4ebc-4fbe-82f9-38d033ad4f17</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>539248a1-0a50-4b6f-b82c-8bd1398b31fe</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4c902f8e-969e-4016-a401-82163914f803</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>27a4bf44-ab48-4dbc-aa31-041272f3cc31</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a0f468e3-1e01-499e-b9ec-05780762bf3a</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>61608a09-8152-442c-a673-574d8a5d4542</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>0534670c-3722-44a3-b385-059c6bef62c8</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c20e0d62-8fb4-420c-bda3-88b0714fb256</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="P3002" ID="872d68f8-6c66-4edf-8ee4-d6bece66f7fc" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>P3002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>f56a1b4f-d485-4327-b566-b65c17d8f0b1</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>P3002</DefaultValue>
              <Value>P3002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P3002</DefaultValue>
                <Value>P3002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>P3002</DefaultValue>
              <Value>P3002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P3002</DefaultValue>
                <Value>P3002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>ca2b1d0e-e4cc-43ac-b9de-35ad3976aef0</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5f992ddd-3d19-484c-8e7c-a127ba93e872</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>901cfd9c-077a-4e03-bef5-9102cf2f2a00</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>c703b980-a54e-4481-a167-c61ef91cd66b</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ce8dce49-170d-49da-9d8a-53ae86ff4539</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>d642c1c8-ab04-43e2-97f8-26818f866d86</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>51fd9cc7-278f-470b-aacc-25c0194dfa94</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>7c4c7645-26b1-44a8-9ed9-575a012e1d57</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bf43dfba-596b-48e8-aa4b-8eb6a5ee72e0</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8f496e1f-c7ad-429b-a1c0-a133a63201cd</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>72a0f8f7-dc9a-470c-aab3-3842f605b168</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>27b9bc8a-3f71-43db-a5bd-a8686b5f85f8</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0bebae94-051a-4964-8189-0d094eecfd29</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>990c7db2-828d-4ec6-b3e3-bda7f212b7ab</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>42cf9a81-afff-40a6-b969-94eb983a4d84</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1f9337cd-bc6d-4a05-a4d8-aaef4dff0807</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>fdc53bcf-ba3b-4e7a-856f-48a6f00c2f47</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d2f0fc58-e737-41df-88c1-a052aaeef925</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e5f1aec1-adbe-429d-bf5a-1127cb8695e4</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>46d8041c-5690-4875-bcd9-7dab293f7d8d</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>491fdb48-1043-4396-9097-72fb5a3c72bc</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>636c2ccc-ffc9-4583-b1d8-98efbdff1a21</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6a353e4f-e0ae-49fc-a0a9-76bfe7a7e6b7</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e6f6ffde-e472-4846-b371-3f2501ab565f</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="P3001" ID="644f1688-b689-482e-9ef1-6a878cf27aca" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>P3001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>1dfa879f-7caf-479b-99f2-bbc4ced397e0</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>P3001</DefaultValue>
              <Value>P3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P3001</DefaultValue>
                <Value>P3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>P3001</DefaultValue>
              <Value>P3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P3001</DefaultValue>
                <Value>P3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>f9e64bd6-e6c0-4a72-a8ad-a9feca607471</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>608e0cf0-5434-456f-a342-a2e3adb2c212</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>54eeb27b-0172-4944-ad96-6eee4997ab57</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>0a14d264-f27e-4b95-9a3a-7506c4f1ebad</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>0522c92f-2219-442f-85c7-38f89865a921</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>ff69c70a-976e-48e7-9996-e542ebf20f65</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dd4bd132-2903-4394-b54c-21b32ad16f9c</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>20962f21-fd08-483b-b57f-490a39765571</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>66f86f3f-c1bb-4ac8-ae3c-439cd4fa35db</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c925831d-27c6-47b7-b5c9-01dda805795a</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>45eb9100-cafd-4114-aee1-693c986ba54a</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>07eed926-7139-45c4-a415-3901ece2db58</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e89c9cb5-d37f-476e-b2c6-6feb74844450</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>4617ce38-3ed5-4edc-8007-b4dd202c9493</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6b3eae04-67b3-460c-9f62-39e697f40d5b</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>eb71470c-a9cc-47a4-b38e-dffc33153119</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>fffddc36-b695-40ff-a2fc-ceeb158993ba</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>559d01ef-f00e-4c8b-8f65-0f4fe32f3134</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5f802544-1dc0-411f-beb8-923b056ccd35</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>3cb8678b-46b9-436b-9ad8-e8ddbffed81f</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fcd711c5-e8e0-4f76-aafb-a7cf57722a1d</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>21d1a00b-9e46-4b46-b1bf-69671c7522ce</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>d7860835-fe62-4815-b6e3-57400c126662</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f3acedef-db83-4fdc-b95d-a520d864594f</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="L3001" ID="63bf1907-b8bf-4717-92e6-0008d9b11a0d" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>L3001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>76af2bec-9a9b-4396-930b-41d70d665017</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>L3001</DefaultValue>
              <Value>L3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>L3001</DefaultValue>
                <Value>L3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>L3001</DefaultValue>
              <Value>L3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>L3001</DefaultValue>
                <Value>L3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>0b27d518-c4b2-4d76-b6df-691cbafe6676</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>82ede5a2-5957-4dde-abc7-6747ee08a38c</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>ff799b57-8f59-4266-ab51-05858f96c809</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>b463d051-8105-4a91-a9a8-4209bcffb984</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>f93b481f-ed66-4d36-a602-9e30d2811d08</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>48c01942-ee02-4bf6-8770-9f565f08647e</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>24aae663-e43b-4b97-b7a9-008509e9e635</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a31c5c87-f7fa-4f32-a659-3fae6e45f2ea</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fa5a4e2a-22bf-4577-bcdc-84b8a26c9c49</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>279f8242-3c98-4e62-a469-d5494070bd70</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b103135a-e7f8-4e94-bd5f-ad3ea3c50b43</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8ae0afa8-b80e-487a-8cf4-47240e4c18a9</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e3f90f10-8914-4778-a23c-ad627649d46e</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e477bab5-e4e9-45bc-bba5-2ee429bf484f</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0f1803db-1cd0-4455-8dbb-0052e64aaa0e</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>91cddeaf-fc7e-4206-826c-6886a865a3a8</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>9fc799d3-6db0-4ba5-8678-e277329b3e3f</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d8ce27ec-4a6d-4f15-a84b-5b182a1481ae</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9def8f0f-10df-486e-a211-6265d81830e5</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>3fc30133-20cb-4331-8d33-824c4068aee1</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>df636b6f-d3ac-44ec-a15e-2ba363a312f1</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c3b0e160-d432-43cf-9078-4abd37b20ddb</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b9c19234-3944-4670-beae-235e709f9abc</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4ced6190-d4d3-40d9-b969-527bc741ba90</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="F3002" ID="cd031ccf-8d04-43b4-92ea-17be279ed1ab" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>F3002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>2296d486-2de0-4c07-aa29-422094049535</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>F3002</DefaultValue>
              <Value>F3002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F3002</DefaultValue>
                <Value>F3002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>F3002</DefaultValue>
              <Value>F3002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F3002</DefaultValue>
                <Value>F3002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>110a1378-3e00-4b58-8dd8-ff8ebdbec66f</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ce93aaf6-be88-406c-b37c-a0af526cb5f7</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>f9f767ec-bd61-404a-9bbb-6c4f59ccc1c8</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>8bb14250-6ce1-4589-bfc6-4e91e86c52a7</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c48ea24b-0b55-4a29-89ff-504f59d3ec45</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>77329ff3-5bee-4464-94f4-c200a369378a</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1689151a-109f-4503-bf10-b12901fadd38</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>0c232cb1-a68a-4908-8d69-1176deddef37</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ec3de172-5def-4d39-a661-b498a50db01b</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c648d284-91d5-4133-a9c7-71cda5905178</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>9af9eb3d-3ddc-4b1b-ad64-bd2c2746da32</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4bb97d71-3b1f-4300-a0a1-681b7dde991a</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>03c7d56b-8ee9-4e80-a9de-2d2d09214b38</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c383ae5c-a0ff-4525-9a18-00d1f1d48b83</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c74977c7-bb30-4cb2-ad2e-bc646b216212</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>98b4d285-27a4-4eea-b318-daeb30992832</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>61cba0dc-5e9f-451b-bc9b-4419614b480c</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>78697016-dc3d-420e-b651-adda5b3a64b3</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>749302d9-a972-4d1f-9a4b-370612ab3fc5</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2a56bbc0-2710-44c2-8829-fe00d7ac357b</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8f25315e-bce9-4dbd-afdf-408f097cf345</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1e1b6126-3a5a-4044-bd38-2afe5cec9f80</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e11b8ae6-a966-42fb-b2d3-4648d52f4947</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>698603de-50cb-4981-a697-8a512dd78d29</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="F3001" ID="3dc8f63f-e864-4da7-88cf-1358cf2af46d" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>F3001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>cddb12d6-1081-4aa2-ba66-a2b7d05a93d6</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>F3001</DefaultValue>
              <Value>F3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F3001</DefaultValue>
                <Value>F3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>F3001</DefaultValue>
              <Value>F3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F3001</DefaultValue>
                <Value>F3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>3230db18-34c0-48cd-b6be-c440f73eabcf</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5c1589bf-97ac-4d88-8164-88620a5dab94</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>6d2d4603-51f2-476c-9673-3e72d1dbfd22</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>d55e7d44-ab86-4a52-91d7-5f1bfab2a56f</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>72534915-0563-43f5-b93a-1e7455519a8d</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>e8968ca8-0371-409e-b812-f2db76420033</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8d007c3c-7ed0-467f-a104-bbf91d377b8e</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>41cd69c1-b186-4d32-a337-c110bfbb06b8</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>49406a6e-7ecd-4c12-8962-8d438434fdbc</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7e7fb6e9-98c1-4535-97c2-8f0d5d9044b5</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>72a23f52-9bc9-41cb-a998-9dd8ad1695ac</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>aa7fc028-4678-4c96-9ba0-c350b915d1ab</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9b8fa861-938f-4813-83c4-547b0fc04634</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>f4c4e882-483b-49be-8552-abb6abcc7684</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>07992540-9c36-4e9a-9a38-515e38b7ee5b</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7d01a95a-94a6-4d1c-8d8b-abd613c3162f</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>86c3c8e1-f417-45e3-957e-cadd454f305f</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>da51d07b-06f6-478a-ab5f-fde85fe61dfc</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>71b6f324-a7fa-408d-8dde-1f0c3ae1bbad</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6126c859-2a0b-4a1e-8f95-8992b95bb2a7</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d157bf62-0442-40c6-9862-3f00c84e539a</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2227ef9d-fd68-493e-ba0b-af3e02a7f4f1</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>d1c48afe-e922-4d40-a379-9a90d87193b3</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>292a4a79-7060-4c07-a0c3-946ff4a3899c</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="PeaInformationLabel" ID="be930d08-54eb-4fb8-946d-02d4bebdf115" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/PeaElement/PeaInformationLabel">
            <Description>PeaInformationLabel</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>ee579d0e-9382-486c-92f6-b924217d2735</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>PeaInformationLabel</DefaultValue>
              <Value>PeaInformationLabel</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>PeaInformationLabel</DefaultValue>
                <Value>PeaInformationLabel</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>PeaInformationLabel</DefaultValue>
              <Value>PeaInformationLabel</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>PeaInformationLabel</DefaultValue>
                <Value>PeaInformationLabel</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="AssetId" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0001</DefaultValue>
              <Value>ae093490-566f-4873-bca0-9a665add4f26</Value>
            </Attribute>
            <Attribute Name="ComponentName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>DAC</DefaultValue>
              <Value>49e71fce-8919-4baf-a1af-7e516f5e50ed</Value>
            </Attribute>
            <Attribute Name="DeviceClass" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>DAC</DefaultValue>
              <Value>bfe9748d-6863-4810-87b2-99a8e3961446</Value>
            </Attribute>
            <Attribute Name="DeviceHealth" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>2481af2f-9729-4c65-ac7b-52a042050459</Value>
            </Attribute>
            <Attribute Name="DeviceManual" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>DAC</DefaultValue>
              <Value>aff1b754-5ded-4a8d-9ca4-681fc4349bac</Value>
            </Attribute>
            <Attribute Name="DeviceRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0.1</DefaultValue>
              <Value>c833e905-6dc0-450f-94f5-ade9fc72896a</Value>
            </Attribute>
            <Attribute Name="HardwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0.1</DefaultValue>
              <Value>023dfef2-ea12-4d65-a7dc-e76cb1b3d977</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Siemens.com</DefaultValue>
              <Value>d964813c-6514-4dbd-845b-8ff12f9c1413</Value>
            </Attribute>
            <Attribute Name="ManufacturerUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>www.siemens.com</DefaultValue>
              <Value>cecdb406-c8c7-4e0e-8a92-78c2caf3dc51</Value>
            </Attribute>
            <Attribute Name="Model" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>DAC</DefaultValue>
              <Value>65abe79d-d273-4bc0-9d7a-c5a6a7921305</Value>
            </Attribute>
            <Attribute Name="ProductCode" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>DAC</DefaultValue>
              <Value>b0fa9949-83de-4190-89d7-5ca1ad0c97e1</Value>
            </Attribute>
            <Attribute Name="ProductInstanceUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>A</DefaultValue>
              <Value>d826ac84-4313-4e9b-bf74-0a4fb4ff138e</Value>
            </Attribute>
            <Attribute Name="RevisionCounter" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>6100815d-e7b2-4f26-8c74-85bf4f239ac2</Value>
            </Attribute>
            <Attribute Name="SerialNumber" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0001</DefaultValue>
              <Value>7a25b5e9-42e7-411a-8c5a-fb70d0c985c9</Value>
            </Attribute>
            <Attribute Name="SoftwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0.3</DefaultValue>
              <Value>41f04117-c65e-46fa-a3fc-be662bde7c89</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="NP3002" ID="33eda1c8-a862-4de1-b041-d37a038a692f" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>NP3002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>0549e64e-2155-42e0-a795-0eaa86a588b7</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>NP3002</DefaultValue>
              <Value>NP3002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP3002</DefaultValue>
                <Value>NP3002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>NP3002</DefaultValue>
              <Value>NP3002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP3002</DefaultValue>
                <Value>NP3002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>7fc779bf-7b07-4253-b8b0-760fb3eecc8f</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>dea1dad5-dc08-47d7-988c-147f240f82c7</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1647daef-db33-4071-a578-7b4afc144393</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1b114c13-c4ed-43f3-abc7-65633feb1b87</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2ec2df22-8d53-44ec-aaba-c5d424523279</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5df45685-697d-42f0-ad0d-483673b6f925</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ad761517-aaa8-481d-aa65-bab436413bbb</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>22370265-0839-4bcd-b6db-df805ae6dd4e</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d48586b5-f0dc-41fb-9082-a4b97e21791d</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>00633dd9-0425-4eb0-b47e-649afe9c5f54</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>38163ec5-719b-47e5-82bc-5581a212b4bb</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bfbc5fa1-95e2-4cad-9aea-2dc18c1b7876</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4ce74660-8991-457e-b389-63d64370d86f</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>755f20dc-e030-4ad7-8e66-53b6b7bee180</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>07fa566a-cb85-41ff-b568-e4e47d29bacd</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f718ef57-7fca-412e-a562-a2b7d88583a2</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ecd4554e-7c9f-4edf-952c-d54bd4538920</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>805dd95d-ce72-473f-bff1-58a3f5425aba</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8acb2691-a5e6-47b3-a78a-018289e571ef</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>74c52034-d947-40c1-9684-e89ba2f8221d</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8acd1e44-08a5-44ad-b49b-680959bd96de</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>17785492-87b2-40a4-b0e1-cf34e2fb4463</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>45e8bedd-d4a2-495f-b5fd-b0816a59f1a2</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>21f24843-963a-4f9c-85ca-0590f0cf8a25</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e67e7e05-0c6b-40f5-9747-8f3ae0363f0f</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>727c9dbd-8142-4be2-98ca-00108cb0d9ab</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>555bc338-7d2b-4330-bd8d-e215a039c93b</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>70ac8c6f-ec71-49b5-9519-8bd819b9e71d</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>285c9979-e911-44a2-8332-961a657a42cc</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>85f20d02-3e30-48a3-9a2a-faf707ce42c9</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2678a26e-db0f-4a89-9570-2c92392e52e9</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f244ad75-71d6-432f-a4f8-84073eda9695</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b72cc62d-6bca-47c0-9ba0-959fc5da61c6</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ace9fedd-bb70-4db9-90ba-588d6b6b6eae</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>51588c9d-a604-4237-bbf2-35b9831ef835</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0d834460-8996-4654-ac42-0b5cae261b95</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>51d8c37a-32da-40b0-88de-e0e852f9d725</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>297c4009-deae-47eb-ad50-ba126f2558f9</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fa384d2b-c785-4538-9272-58aea85ecc99</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f2e50bdf-d854-4e1c-b4a1-7a9b5676c4d6</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c9643200-b3f9-4e7b-a9f7-7b86bdbe85ff</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>cd325058-fd60-4798-8fd3-1e271b24a2cb</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a1a0b755-2c42-472e-b460-6d23845eb3e2</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="NP3001" ID="6d091e57-5068-4b64-9453-d1d948707158" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>NP3001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>3b456025-5377-4a08-b643-2a02d48e0025</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>NP3001</DefaultValue>
              <Value>NP3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP3001</DefaultValue>
                <Value>NP3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>NP3001</DefaultValue>
              <Value>NP3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP3001</DefaultValue>
                <Value>NP3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>078b2d58-46be-4004-9c19-a6c250296f2b</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>f945bd6d-9586-436a-94bd-aae1d4ff1c0d</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>983dba20-7f0f-417d-8a96-ac970be78f42</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1677d233-31eb-41cc-9c3a-d45f316779b8</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f43e7da8-ba39-4690-b3ab-d733981dfabd</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>89334e07-e695-4da3-bc5c-6db9a32050ee</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>52c6c668-f993-4ccc-9357-17b86f91dd76</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b80933a1-0523-4482-960c-966da49ee46c</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>acc07497-0f01-4583-a88f-adffe5879b5a</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>069d6137-febe-48e1-8ce5-50d087fb69a4</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8bc5cc44-fa56-4afc-824d-576b7605a9fc</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b88b41f6-1694-45de-813e-795d62d3b1c4</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3502b9ac-fe66-4f26-9948-1f2f1937e9b4</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>629ed449-5dd8-4e32-a9e0-d9d6f7db34ba</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c7146673-04f6-4788-ad47-3bb435387ef8</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d9a6157f-9b22-440a-9b23-f358e537e2be</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>18da4abb-0288-46a7-bfe6-4c4799cdead1</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a1a47be7-ea7a-44c5-b78d-757e9c80ac8a</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7e3183b0-25ea-4c0e-9ca4-feaef6406b9f</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>889ba018-39fe-4e55-9595-5b3fd92bc762</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a90364aa-e0ff-4ce5-8e15-f8c747e6bac9</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>66114593-b662-4b3f-9c96-10ba6e97a90c</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>23eb9a37-e229-4458-9884-5b87ef0b7be5</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>30dbacfe-5227-4a5e-a192-1995156d83f2</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2f05c6f1-06e4-45e9-8550-b3d5d3e8263c</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>70536c87-eb74-4b01-8cec-7e00ca9266f9</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7c72094b-2f1a-47a3-870a-293fed60885c</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ea1743be-4383-461a-aab4-faa778ce8a18</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>af0b8a28-135f-4b03-9216-5398864ab1e1</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7d4431dd-d4d5-480e-8148-b3cb1ff1fd5c</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>14b92e10-21cb-4645-9f60-431b3577b501</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c46e9002-a819-4326-a51b-c2dd45388bbc</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>21722e98-5dc4-4407-b966-7b3bda30a58d</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>71ec98be-13fb-4977-8cc6-4344d04dd3b5</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f3679ed1-df60-46f3-9d61-c4f291eb6797</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6ca7a949-b134-470a-97b7-3cb36f023d69</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dad99442-c856-41ee-8697-5b89b9103007</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c924a105-d8c9-4352-a72f-66d6d1bdd185</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>043bea3b-33ed-487e-a5ef-6395c72373c4</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8f1469ff-61e4-4913-9db5-ca38408aca17</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>03eb34ac-a689-48b1-b255-dac0002c171b</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>490e111e-88a5-4d11-b936-9e2df5d6ea4d</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e3c72c1b-0f78-4cd9-9293-ceda26de8aeb</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_Windgeschwindigkeit_in_prot" ID="529337b6-63d6-434b-9c67-0e3ca3204a82" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/AnaMan/AnaManInt">
            <Description>Rec_Windgeschwindigkeit_in_prot</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>adeaeaff-b8c9-4df2-8411-fdd438006536</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
              <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
                <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
              <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
                <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>d86b190f-f3cc-4e6d-be92-6c096f8d6426</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>86af5bef-9ffc-40b5-9ee9-c9a205d04bdc</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ddd14aca-d1d1-4495-bf9a-480e52baed4c</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>2728320c-506d-4537-b695-cfaa0f63ab5a</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>eeecd398-4623-4177-8be2-c4ed1cbc33ef</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e0d65368-a773-4197-8e73-e04e16c40be3</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>88ebfd9a-fe62-46d8-abd1-11cb48604ccf</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>d16dc87b-1022-4484-9b4e-6f010a12c675</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5b3e636c-21b3-434e-bc0d-bf92e547d23a</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>843f358e-e4fb-462f-a94c-580f5ba9b275</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>00fa8cce-880d-4ed6-97fd-d19c0ae030e6</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>eec82154-1e4f-4dbd-970a-1e59cb876b76</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c5a9b7a4-a386-473d-a5f3-9899b7dd9c2c</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f0cad2af-e4cb-4e91-aefe-e7d15a424f0b</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ec016b59-9d76-47ab-812f-f4b17a7af51c</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f54bf511-aa2a-4e4d-ae72-d995f152f219</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b6bb5b91-df56-40aa-902d-706b594498c4</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>43f89688-f87d-4f5c-8b8e-f2bc88e8de8c</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>172f199d-6990-4817-a315-eff3ebbce3ed</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="H3001" ID="d90c7549-b1ba-42aa-b5ab-5bbf14bdeb40" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>H3001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>d38570af-bd6c-41e7-a57d-793705926b80</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>H3001</DefaultValue>
              <Value>H3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H3001</DefaultValue>
                <Value>H3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>H3001</DefaultValue>
              <Value>H3001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H3001</DefaultValue>
                <Value>H3001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>72abd8e4-d781-46de-8245-b90d53b762b4</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>28d96206-a708-4448-8f3a-cb98f2f1259f</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1db2fc34-66af-4096-a756-082eaad9143f</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f4259c82-973a-4f69-b4c0-b8e003b49f01</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f7d588ca-89de-4368-bcec-c0e72ce4bbcb</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8549a761-d8f8-4db4-89dc-f4787961432d</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>227246cd-e1cc-4d13-939d-c0909b9f2c51</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3a893ada-5a6d-4ed0-8255-02e7cd9809b0</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a96a09a6-53cb-45a7-a681-81762e36fcc4</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>272d822c-ac86-443c-bf46-c44273d196bf</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>61bdd1b2-84a5-4120-b619-a62a18ae5f7e</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cf93939d-314e-48bb-b43a-846a87a00a5f</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6f0f5caa-86a2-40ba-ae88-0f256e4dc8c3</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5ac969f0-0d11-4659-a0a0-0e26f7a58acc</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e003627d-c021-41bb-bd41-1c42501f4383</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b7e4daf4-1915-49ec-a94e-cb2b102ad397</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>18b7df84-0c87-4da2-a9cc-13253f501fdd</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>aa972d70-65ce-4315-a30d-e64ef6340f1a</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e2de7d8f-9183-4112-8e7b-b4ea56c74d2c</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>37944197-7621-4c40-86b7-f6ebe3e7ce9a</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a9e4ab83-8076-4044-a995-0321acb6d53d</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>69085960-7031-4609-b749-ebd4c94fe025</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fcaa04dd-77b0-4981-89c1-33e2590f1863</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>72c84b0c-e084-43a8-9a45-c6a4434c0b10</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>53338d8c-77ee-4807-99a9-cfe7a6a80485</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>39727827-3ef5-4b1c-8452-3f0ee5ccd300</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b96c1674-28d5-4a41-81f8-54c2d5d365fd</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>45551711-6253-4944-9a28-46c041abf1a8</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>46df562e-2f4d-4bb1-a681-e6ba4f87caa6</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>33ff067c-bc5d-4e23-a7b7-701d92e59561</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>70a35b04-a9f5-4d75-845e-4263daeb2d13</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6e392b0b-898b-4d2e-bc7e-65b4a5abc04f</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
        </InternalElement>
        <InternalElement Name="Sources" ID="5644f0ac-f7cd-4a67-ac62-705131077e90" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList">
          <AdditionalInformation>Source Count: 1</AdditionalInformation>
          <InternalElement Name="PNK_03_DAC" ID="dcf8761b-9c5f-4806-9425-cb8d8d3dc311" RefBaseSystemUnitPath="MTPCommunicationSUCLib/ServerAssembly/OPCUAServer">
            <Description>SIMATIC.S7-1500.OPC-UA.Application:PNK_03_DAC</Description>
            <Attribute Name="Endpoint" AttributeDataType="xs:string">
              <Description>Value of the endpoint of the OPC UA server that is required for the communication with the module.</Description>
              <DefaultValue>https://locahost</DefaultValue>
              <Value>opc.tcp://192.168.21.13:4840</Value>
            </Attribute>
            <Attribute Name="MaxSessions" AttributeDataType="xs:unsignedInt">
              <Description>Maximum number of client sessions that are supported simultaneously.</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
            <ExternalInterface Name="Rec_Wind_min.VFbk" ID="5794bc2d-f26b-4644-927e-5c9841a866fc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VRbk" ID="aa665852-3228-4902-89c7-3ffbd75fb9bc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.WQC" ID="d11c535d-87c3-4855-88e2-2089824d6642" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VOut" ID="56c03eeb-f1d7-4daf-ae65-f97acd09f5c1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcManAct" ID="c2cc2630-9b05-4a88-8ab2-7ab0477ea0cb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcIntAct" ID="f3d25d8f-ddf4-40d3-a27b-a2ed71b020e0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcManOp" ID="704699eb-8313-4308-a5b1-5dd9802ea6f8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcIntOp" ID="9583f8c3-5084-492d-a53a-0288bef6dda9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcIntAut" ID="9380850f-470a-4fc3-bfbc-a9b105435fea" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcManAut" ID="a9b692a0-7381-4dda-8495-aad66a345b3e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcChannel" ID="4a2c4e20-8e25-4e19-996f-a8ae569c5a77" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.OSLevel" ID="e3c0e117-6f85-4762-8791-303d80e3bdc2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VMan" ID="2107ffc9-e046-439d-b332-51f807528ae4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VInt" ID="c56ef4a7-364a-49eb-98fb-39d8fb9ed1b1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VState1" ID="080a50af-f91f-46b5-97ad-bcad5c54793a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VState0" ID="a1269a53-45d0-477a-9fe3-39a3d5dfb461" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.VFbk" ID="54fe0ead-66a5-4737-a229-52e38ee27188" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.VRbk" ID="8ee48c9a-1832-4f4f-8fab-1d710b784203" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.WQC" ID="238c3482-a0ab-4be1-87bf-449fe7018cdf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.VOut" ID="016848fa-80e9-4072-b6e2-e2955e59ede0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.SrcManAct" ID="b479e3cd-0c3d-415d-ba59-6f86f7a703cc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.SrcIntAct" ID="b3a3c77f-e409-4932-8ce7-6b7747bd0c19" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.SrcManOp" ID="cdf5c0a1-1026-4135-8aeb-b5c13ddd41f0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.SrcIntOp" ID="e125702a-01fd-43de-a2ab-553d4609b278" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.SrcIntAut" ID="79b868f1-766f-455f-83e2-3c10dbb9cdf0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.SrcManAut" ID="b7a470c4-3d81-4e2d-ba1c-e08648f3d1dc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.SrcChannel" ID="768248dc-bceb-4d0e-998d-d3d94801846a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.OSLevel" ID="442d499a-1e3b-4889-ad98-cf70cc9c53fa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.VMan" ID="7c0f9d7f-adab-4db2-aefd-2a8e0fadc44b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.VInt" ID="e0b62393-6cd0-4ee4-b6f1-5f76780e8e90" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.VState1" ID="7d5b583c-afe8-4a69-ac40-e5536ff25562" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G3002.VState0" ID="c8eba552-3256-4975-a6c9-b0d2635876a4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G3002"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.VFbk" ID="fe4808cb-a291-46cd-8787-f5c3feab9e10" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.VRbk" ID="0e210855-2e46-433f-a432-afb656bc8520" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.WQC" ID="b7561863-4fec-4c61-b0c8-33c2bf25c3c9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.VOut" ID="dd0422d7-b107-4486-bfc4-73ac45846fd7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.SrcManAct" ID="49cdec10-0e51-426f-b550-f2af11fec719" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.SrcIntAct" ID="1478d87b-2e92-4f6c-86b4-1f02a21cc1f2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.SrcManOp" ID="d431a63d-a7cf-451b-a186-aa18a62d729f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.SrcIntOp" ID="264a4e66-76a5-4672-a486-e7d8d6277f82" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.SrcIntAut" ID="699efe59-79a3-4b8e-b133-7c21a429fdcb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.SrcManAut" ID="7eb6098c-0bb8-4f99-bf0a-88c4ca5944b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.SrcChannel" ID="9ecee2c2-22c1-4f87-983e-b34e7015230c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.OSLevel" ID="15ac024f-cc56-4d8f-9c31-2c05ce6f7ca0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.VMan" ID="194c9b90-d740-4cde-bdc9-82cb4ffc2a50" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.VInt" ID="055bb6d3-4b71-4726-b229-19af4e14db56" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.VState1" ID="c738752c-e090-48d0-a5f1-6c8262523469" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G3001.VState0" ID="47756f1b-cfcd-42d2-a072-ef5bd0dd3415" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G3001"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VFbk" ID="1a71921b-1300-4db1-9572-f37a050f59dd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VRbk" ID="d0015631-6374-407e-beda-25dfd75eae92" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.WQC" ID="4474503c-0f09-4eb8-b901-2b7aec555f24" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VOut" ID="31996cbc-6108-4084-b604-a0b805d59165" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcManAct" ID="b2defb1f-8007-4e8c-ad34-bf94913d9504" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcIntAct" ID="f4825ffa-7fab-4bdc-a85e-eedd163444f0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcManOp" ID="247ef3ae-2222-4d97-8a2e-13cccd930523" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcIntOp" ID="b86356ee-23c7-44f1-96ca-56ecbc4aa988" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcIntAut" ID="7023f2f2-5af2-4469-aaf0-50928ce266ae" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcManAut" ID="dcc2e99d-d593-45ce-9005-aa4292699a58" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcChannel" ID="53192d17-e0fb-4fb7-afd8-288b577c2388" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.OSLevel" ID="a5a2db67-9a74-49ca-8ab7-15a63c07614e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VMan" ID="e7bf4188-2d67-4b53-9335-2a76417fbf07" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VInt" ID="7fd9c493-5585-454f-8977-f5127c3e8ec0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VState1" ID="9b21b3c1-0862-430e-99c7-905a3fefe5dc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VState0" ID="4cc6fbc5-3dbd-4426-b8cb-721c058b5584" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VFbk" ID="5414300c-a2ec-44f3-a9f8-5c6ac630e318" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VRbk" ID="b1452c68-121a-4469-be53-0b69dc5cf74c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.WQC" ID="34a071f8-21c6-4d53-aaba-21eacb0f97d2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VOut" ID="3cf7d3a7-9dcb-4fb6-af71-f87d1917156e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcManAct" ID="856dde57-7e2b-4ff0-8e54-b07752269fe2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcIntAct" ID="64810e11-1136-4643-942d-1b175cde642c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcManOp" ID="c0b10861-485a-4830-aef8-944a2b4d0b54" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcIntOp" ID="88db787d-9bd9-47fc-b05b-691124c03445" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcIntAut" ID="40b5cbad-a389-4c19-a135-9df693caed5c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcManAut" ID="38e61409-ab04-409a-b987-59e3a15d5144" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcChannel" ID="3c6edd83-2437-430e-a1d6-29b199b18984" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.OSLevel" ID="990ca55a-4e57-4328-baf3-12c65ed241e3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VMan" ID="99e4dd02-6e5e-4216-90cc-a5d8afa49cff" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VInt" ID="977a86aa-cb85-4ad0-b842-a77e22320dcf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VState1" ID="04abe6af-1f28-4b68-8b18-0b4616563b81" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VState0" ID="9d3c3457-8f17-44a7-867f-9c71dad289d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutAct" ID="dfe10157-3eed-45d1-af7f-c278e574467b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutCnt" ID="ceb9adb0-95e7-48d9-9336-2f6a5b9a96c6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutCnt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutTi" ID="1ed8a63f-3fee-4b54-90b0-8cc72db60765" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutEn" ID="91488b5b-e2ea-4ac9-9d6a-6684b93080fa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.V" ID="c25fae28-f47d-4b88-a50a-00b6090e574a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.WQC" ID="357ea19d-42af-4ddf-83a5-3fb37d5e0f42" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.OSLevel" ID="c5df8523-822d-4c87-a732-066182e19ca5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VState1" ID="b186c619-866d-4735-b999-dd1e4259b7b3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VState0" ID="60c20a7b-da06-43e9-88e5-5bbc955e8e61" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutAct" ID="296a0850-e413-4d0c-b922-d20578435024" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutCnt" ID="dc876067-b23b-4630-af19-9dc3e3cf25ca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutCnt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutTi" ID="97d9ef8c-3fc6-4434-a3f8-e57e23a9f436" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutEn" ID="71beb632-fb3f-4319-b96e-680cb543ebb2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.V" ID="15fd5122-2ff4-41bb-a4f2-549c384e2d88" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.WQC" ID="efcd52b4-88f1-49ad-94a7-45742b336328" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.OSLevel" ID="d16d62ab-aebc-4480-bc4c-61891ebf74b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VState1" ID="71bde385-e553-4fb0-bda3-e78a6147d76b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VState0" ID="0c9b678f-d5df-468a-a00e-e84788a65bdf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutAct" ID="247c331c-f67b-4ed9-b3b7-a6b5234a0765" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutCnt" ID="2b879684-f0a8-4997-bc38-710f026e6652" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutCnt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutTi" ID="45b23654-0498-4e48-afa8-6140f5fcf02c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutEn" ID="eb62d30b-130b-4491-ba54-761ad2219a5c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.V" ID="7528fb95-6960-4bcc-89c8-f88dce43d8a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.WQC" ID="1de0d3be-a8b9-4b34-a79c-3f78a497b013" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.OSLevel" ID="fa9d3100-6ee0-4039-b574-153b79d091f4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VState1" ID="41fc1850-82e0-4164-ae22-6cb69e5ab70d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VState0" ID="a7bab787-1835-4491-9285-c0157d212b92" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VALAct" ID="86bbadd0-978d-4107-afe2-29c62e39736a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VALLim" ID="a402288c-ce78-40b1-8f69-4883ebdae4ed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VALEn" ID="5dd7d7c3-c875-4229-85e8-d356c1a0bfdf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VWLAct" ID="53dc41ad-201a-47a6-8e22-0e0829a51c7a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VWLLim" ID="cde22124-ace3-4a3d-87b1-6ba35bb75ba9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VWLEn" ID="b6dccf10-aaf5-4e85-9c96-f4fdde8c475f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VTLAct" ID="2466f915-c0ed-4900-a3ec-debc1536bd6c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VTLLim" ID="9905bd54-0632-4273-9bc2-1b4751525d0d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VTLEn" ID="746140b0-b7fb-4c3e-929c-384374343845" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VTHAct" ID="d9e875c9-0845-4a9d-92d8-16c14dbd86e4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VTHLim" ID="a5b9b7c9-8d60-4363-a1f5-93b024880267" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VTHEn" ID="a0be58dd-1950-493d-8777-6332ca8cd98d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VWHAct" ID="e1bf73c6-6103-49d9-aa32-aaae79b4a155" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VWHLim" ID="f4099169-d1a2-4695-8f07-6445a3a33315" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VWHEn" ID="4af51627-e8ff-4d2c-b493-b0750ab2a5ac" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VAHAct" ID="ff36c09a-9004-4e69-828b-7f9ddb0c548b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VAHLim" ID="e0b0286c-a2fa-4f5c-9122-6383a1b4c4ba" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VAHEn" ID="c3940e56-399e-4ba0-a053-e06fddcea1c7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.V" ID="ce032d9a-f0ca-4134-bb09-8746a5240fe1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.WQC" ID="49da74ee-4b00-4d73-8f48-b57685256da2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.OSLevel" ID="86efa208-064b-4069-95ae-a9c864db0b3f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VUnit" ID="db1b6320-a60c-4538-a444-a1ca341f0466" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VSclMax" ID="3e2c098f-2ec3-48c9-a254-b5db2b38dcae" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T3002.VSclMin" ID="00ccb7be-1bb2-4867-9412-2ab9df62f937" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T3002"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VALAct" ID="99fbd835-f4e8-4b1c-bc3b-aabcd317954a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VALLim" ID="6b7356d1-1132-48f8-b2e7-d407b9694abf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VALEn" ID="7deeb775-a9a3-4f55-8be1-ec862dc9245b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VWLAct" ID="b5238db8-c41e-48af-a1d3-d6314e2676ea" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VWLLim" ID="5b9de50f-5686-43e1-b597-dc8e32d8ef7c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VWLEn" ID="84221862-4df4-4abf-b314-8a6743af23dd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VTLAct" ID="f0f823b4-3fff-4e1c-8cc3-34c6627d4c56" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VTLLim" ID="aa6af1b7-703f-4467-8446-094cbc97b611" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VTLEn" ID="396c11b3-f25c-416c-bb02-91fca13515d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VTHAct" ID="e66c6910-5a44-4521-ac18-9e44df601187" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VTHLim" ID="a91d79f3-d426-4974-8fa9-b85df0a2a41d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VTHEn" ID="208e208c-3984-4dad-b351-367412882c3a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VWHAct" ID="9927fcfb-c8f3-4319-af8c-f3d0a9c13c4e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VWHLim" ID="be674f6f-0b0d-4523-a428-eb3ecf6300b1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VWHEn" ID="da3070d8-2565-47f6-b0de-ffd89c3b0047" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VAHAct" ID="25dfceea-9914-46fa-b58b-5c7601ced19a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VAHLim" ID="58acf90e-9332-4c3e-a5dc-458a8ab90d65" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VAHEn" ID="6dc68281-a7db-4482-8fee-a7f0642ec2a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.V" ID="e1289ee7-22da-42d2-bdc4-fbee3662809b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.WQC" ID="6d0b0cad-7c06-4dc7-9b80-38c0dca7faf8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.OSLevel" ID="2095c769-7a04-4c60-8aae-527bd3f877c2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VUnit" ID="ae2272ac-da3a-4681-b8ca-b026e4869a2f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VSclMax" ID="f94f7fd7-ab77-43a5-a778-1e09bb2c4c9d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3004.VSclMin" ID="b86891f2-19a2-4e38-b0da-2f138e561e59" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3004"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VALAct" ID="4c2027fa-306f-4464-8d4e-2ade33109c95" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VALLim" ID="4fe36ba4-587c-46a5-b637-0b1cf2bc0064" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VALEn" ID="577c84a7-8091-4bd5-af2d-7b8cee3a32dd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VWLAct" ID="34249d87-2082-4e6d-8e9f-f6ef72408b64" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VWLLim" ID="0c72c8f3-201e-4211-9e58-6dcc20d93dc6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VWLEn" ID="fd3d0ce5-444f-4626-b10f-fb7ae4e4e86c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VTLAct" ID="c9938bd3-9356-471e-b24c-4d13693212a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VTLLim" ID="935dfa74-3d4b-41ad-b463-f91185f1debf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VTLEn" ID="e64c8dff-10da-4be1-9bc6-a0a4c94ef0f3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VTHAct" ID="8d5f5e4d-cbe3-4791-9c47-1387605c8c6b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VTHLim" ID="6b4ae3e8-d82d-4ef8-8445-0a6b5d39927d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VTHEn" ID="e2fb5a12-3d0a-41cc-bfe0-bc8a2444170a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VWHAct" ID="388e581e-c644-4a24-8462-d630bf382534" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VWHLim" ID="ae941762-fd08-4d45-ae1e-a7c87db7b5b0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VWHEn" ID="21de0581-c500-4f03-9e13-f480fdd86599" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VAHAct" ID="997927e1-e041-4e87-bf1c-af53ceda52c4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VAHLim" ID="2d927bf2-fa2b-42fb-8767-51e0e1e01eb3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VAHEn" ID="57f19cf5-d4ad-418c-a1d5-98372b95cd3f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.V" ID="98a48ade-ab61-4d79-8099-055f0c9a49db" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.WQC" ID="6128c59e-cc15-424b-b2a3-458d78c8207b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.OSLevel" ID="d8ffebb7-5cfc-4481-8cc3-1b8477eeb251" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VUnit" ID="aee04867-c16f-4039-8011-5572b338e290" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VSclMax" ID="9b41e543-200e-4e97-92da-1666b18f4454" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3003.VSclMin" ID="ef75f4bc-643c-4d6d-875c-dcdc39893626" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3003"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VALAct" ID="fd1f12af-c166-4419-847b-35055a4bd0e7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VALLim" ID="49723bfd-2632-4931-888d-e531fc90cbdd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VALEn" ID="a9fdf75e-8df8-4eed-b45a-60371369151e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VWLAct" ID="9f521cdf-9cf9-4ac4-af83-e4ee85f29b0c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VWLLim" ID="e7fdc779-0502-4fad-acd3-bf3976ef43b6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VWLEn" ID="37eec2bf-cd10-4b44-ae02-af2267376417" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VTLAct" ID="bb7d7da3-7c84-4b0e-96b2-e70b5395b00a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VTLLim" ID="52bfdd6e-4ed1-4ab6-b4af-8871e816ac01" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VTLEn" ID="b725bead-a1e3-47e9-b8dd-c30ff331f475" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VTHAct" ID="08088d13-f3b9-42d6-8714-f96130dee12d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VTHLim" ID="8be185de-fb14-4941-8394-2e5307aaf70c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VTHEn" ID="920f136b-1ad5-430f-9625-8f072919082b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VWHAct" ID="c732e901-4a69-4b79-862c-230919c4c249" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VWHLim" ID="97fca679-96b4-4b4a-bbc6-a5a5fe1a4029" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VWHEn" ID="05cfe67c-1fa9-4132-b3b5-6bda9da11ac3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VAHAct" ID="b8eb8bfd-b478-45fc-874c-fbe4e7c2effe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VAHLim" ID="721aba7a-73d8-4f24-86c1-eddbaa674d15" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q3002"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q3002.VAHEn" ID="f5186b42-f233-4a9b-91c0-34ec3ec5e3cd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
