<CAEXFile SchemaVersion="3.0" FileName="result.aml" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.dke.de/CAEX" xsi:schemaLocation="http://www.dke.de/CAEX CAEX_ClassModel_V.3.0.xsd">
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="ModuleTypePackage:Manifest" Version="2.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-3" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ServiceSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-2:HmiSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:TextSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ProcessValueSet" Version="1.0.0" />
  </AdditionalInformation>
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="SIMATIC MTP Creator" OriginID="" OriginVersion="4.0.0" LastWritingDateTime="2025-03-26T09:31:00+01:00" OriginVendor="Siemens" OriginVendorURL="siemens.com" OriginRelease="special release" OriginProjectTitle="PtX_H2Mare" OriginProjectID="920A0111-D2D1-4C6F-ADCF-78614D44E063" />
  <InstanceHierarchy Name="ModuleTypePackage">
    <Version>0</Version>
    <InternalElement Name="Elektrolyse_2" ID="325e284d-ffb7-4883-9bc7-648daf26961f" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage">
      <Attribute Name="Version" AttributeDataType="xs:string" RefAttributeType="MTPATLib/SemanticVersionAttributeType/ModuleTypePackageRevisionType">
        <Description>ModuleTypePackageVersion information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>0.0.7</Value>
      </Attribute>
      <Attribute Name="DeviceRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/SemanticVersionAttributeType/DeviceRevisionType">
        <Description>DeviceRevision information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>0.0.1</Value>
      </Attribute>
      <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
        <Description>MaufacturerUri</Description>
        <DefaultValue>https://locahost</DefaultValue>
        <Value>www.Siemens.com</Value>
      </Attribute>
      <Attribute Name="ProductCode" AttributeDataType="xs:string">
        <Description>ProductCode</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>Elektrolyse_2</Value>
      </Attribute>
      <Attribute Name="PeaInformation" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>DataAssembly-RefID of the instance derived from SystemUnitClass PeaIn-formationLabel</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>5fc4d4ea-a8e7-423e-9238-cffaf2ed5a4f</Value>
      </Attribute>
      <Attribute Name="WebServerUrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>WebServerUrl</Description>
        <DefaultValue>https://locahost</DefaultValue>
        <Value>b6414b9a-b63b-4cbe-b5cc-d0292f5180fa</Value>
      </Attribute>
      <InternalElement Name="Communication" ID="1816c2d7-83a3-4bd0-9624-924e3f96c063" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet">
        <InternalElement Name="Instances" ID="9091b8f7-59d9-4165-9559-4b03c9021fc7" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList">
          <AdditionalInformation>Instance Count: 23</AdditionalInformation>
          <InternalElement Name="WebServerUrlInfo" ID="b6414b9a-b63b-4cbe-b5cc-d0292f5180fa" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/PeaElement/WebServerUrlInfo">
            <Description>WebServerUrlInfo</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>9d7ec850-f644-4d04-b04b-3ea6933aa88a</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>WebServerUrlInfo</DefaultValue>
              <Value>WebServerUrlInfo</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>WebServerUrlInfo</DefaultValue>
                <Value>WebServerUrlInfo</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>WebServerUrlInfo</DefaultValue>
              <Value>WebServerUrlInfo</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>WebServerUrlInfo</DefaultValue>
                <Value>WebServerUrlInfo</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="Url" AttributeDataType="STRING" RefAttributeType="MTPATLib/StaticValueAttributeType">
              <Description></Description>
              <DefaultValue>https://192.168.21.15</DefaultValue>
              <Value>https://192.168.21.15</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_Wind_min_2" ID="07520ad7-73a7-4119-a23f-ed8ee419d6ae" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_Wind_min_2</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>c542f8ce-806f-4c83-852f-f4123cc82a70</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_Wind_min_2</DefaultValue>
              <Value>Rec_Wind_min_2</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Wind_min_2</DefaultValue>
                <Value>Rec_Wind_min_2</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_Wind_min_2</DefaultValue>
              <Value>Rec_Wind_min_2</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Wind_min_2</DefaultValue>
                <Value>Rec_Wind_min_2</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>311fa531-4a81-45f6-af42-264e88974963</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>4f88f429-da7d-43fb-9146-06d576fb2396</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>41306b68-e341-44a2-901d-b18fd5942ca9</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fc0ca65a-dec8-4ba5-b6ab-a81ea41b17b3</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6cedd573-0082-4b37-a20b-fe8651066e1e</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a9f57388-bef2-4eac-a2cc-360947484090</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b0d40c78-d2b8-4e9c-a7b3-3518ce7d9315</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4221153b-faa8-4f88-9c19-5c63f8f55364</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>79866e43-aeee-4164-8bdd-f1bf33288f78</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7d68af93-1543-4f81-b76b-30c2e06757a7</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e5a66e9b-6c46-4d99-a57f-cd422bc99b47</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>50e1c4cf-7695-4b1e-9978-0dd6c30cc139</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>57e2fed2-d9cd-46e5-838b-a891cdae35c3</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a04cb2a5-96e1-4cb5-b379-c5630e9ed770</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2efc946f-da82-4ef5-ba8a-575c1f8e9383</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>56957a20-4107-401d-aec9-5a8175d7acca</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="G5002" ID="5d7bcab5-4990-416c-9027-817f894766b8" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>G5002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>cbe30354-5180-46da-9931-2f3570984506</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>G5002</DefaultValue>
              <Value>G5002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G5002</DefaultValue>
                <Value>G5002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>G5002</DefaultValue>
              <Value>G5002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G5002</DefaultValue>
                <Value>G5002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>e7c7d83b-a075-476c-b44e-b2fdc5b15e03</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>9f700a34-495b-421d-a5b6-5df96efb3e79</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>bc128825-19d5-4f19-8582-6a1600f7ab4a</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>afd8263f-37fd-4040-b0f0-f4a7c7f4f97e</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4ce16d96-d549-4f87-bb43-5cea15681a1d</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>81175f32-23ee-4b7b-a3c9-059bb199a7a3</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>97d0c037-961f-49dc-a642-0b4b7636a58e</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ce0f7c2e-3af3-4423-861d-6936a4c67d9f</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d8e5f8ec-1331-4a87-b21e-3e0be34b1838</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8c223edf-62c4-4ba4-b9c3-351e5c18b861</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1996ecac-faac-4948-8a52-967c999c88c9</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3f3cf5f5-d5aa-4b13-946b-2aa36d547c70</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e7673d2d-73d1-459a-b714-7dced9ec05c2</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>33d263be-d7f6-4d02-a98b-c7fde0b834d3</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b4ddeca1-331f-432d-9fb3-8076fa5a50c3</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>93b5b51e-6970-4620-b666-d2229bb3d7fd</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_G5001" ID="36306fa1-b05d-4135-b3d4-a647d8c81471" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_G5001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>826c41ba-668d-473e-9501-6b3101c3db8e</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_G5001</DefaultValue>
              <Value>Rec_G5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G5001</DefaultValue>
                <Value>Rec_G5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_G5001</DefaultValue>
              <Value>Rec_G5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G5001</DefaultValue>
                <Value>Rec_G5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>71707f34-b62c-46d0-87ad-917e80e55e2d</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>1193244b-be46-4b36-8892-ffb7a902a90f</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>eca9ad5d-b0a0-4509-9c6a-2e35d8616262</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>945efaa0-ee63-4db8-8a9e-28dce16c8513</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>62699e01-c450-4ac3-8596-a3b4f7529755</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>897c27f0-3a8f-407d-a4d2-778a4495da76</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>066e56c7-ad43-4507-8857-f081e1eda0fc</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6472a211-f07a-4cce-a097-53222fd0644f</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f4baa630-3fcd-45fc-86e4-1d375a4d63b0</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3938cde4-e2b0-4cc4-b39d-bb68683ae237</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f6acec8d-f8ff-405d-a849-f4e28a183dfc</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>deee4829-7eff-4c30-bfc6-704b6cd8b31e</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cfea5adf-af9b-400a-aa1a-817bef797201</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9c1a29d2-769a-4d0f-b1ff-ebf9de958ff8</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c54b454f-03cc-4b32-ace8-fd3dd5687762</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>a63f44bb-2b09-410e-8628-1ab6982b45fc</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_G1002" ID="68e7d733-c11d-4490-be6e-f3e85f1cc0e1" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_G1002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>523e3091-0f55-4cdb-aa30-5ed89c9e87cd</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_G1002</DefaultValue>
              <Value>Rec_G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1002</DefaultValue>
                <Value>Rec_G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_G1002</DefaultValue>
              <Value>Rec_G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1002</DefaultValue>
                <Value>Rec_G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>e0b9902a-8f0b-427e-8162-f3a5fdb78416</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>12cb805c-d6f0-4882-a604-efecf82fe3bd</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>28c1b9d8-53e0-4fa8-a540-a70cf878d8ac</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>08bf1b33-125a-4df8-a387-56555941d078</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>febab87e-a863-45a4-a551-0a22ea16cb25</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5c90405a-a86a-42a6-8b8b-1c7af8652797</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b80ee94d-c9bc-4433-b693-2cd85b59b599</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>81887ff9-d58c-4da8-91cb-0898d800c513</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fdec20e1-3976-4753-9710-523bbab31578</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0f34c189-cdc4-430b-84ed-1637a3dabb52</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7e63a947-83b7-41af-b736-cf8ef0633b52</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1c73557d-b056-482e-8ebc-b0f1d8e0f94d</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2031e96c-b434-4f99-a327-7128dbb0cddf</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e1ec2581-07a1-4564-ac0d-aec8767b71c3</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>12b6fef1-d32b-45b1-bf92-81c264c6c419</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>664da2c1-d5d8-4741-97c5-d59780dce102</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_G1001" ID="fb7ac211-6196-43f9-a6dd-a72b3048f083" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_G1001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>fc845537-7d3b-481c-ae68-a96f4a92129f</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_G1001</DefaultValue>
              <Value>Rec_G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1001</DefaultValue>
                <Value>Rec_G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_G1001</DefaultValue>
              <Value>Rec_G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1001</DefaultValue>
                <Value>Rec_G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>9908e2ab-f2f6-4174-97bf-2cc26e5b8906</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>7409cab2-0b8a-4a0f-9a51-fd3c01917dda</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>e8ce7d0d-41d3-4711-ab57-76245194d01b</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fc1c0c27-bc13-4f87-8526-e658f8e2205a</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c5d9859a-eb8a-40b6-8a2f-afe27d12090b</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>30159ac2-50b8-4103-b908-ef817ea1db95</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e51223f0-a677-4e67-bdd3-16287a57628e</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a4f667eb-3d5b-4885-81e9-30a6a22f0fe1</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a70cc3b2-b35e-4115-abfe-4082fa66898b</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c9e81925-36c2-4f1f-9acd-0600c8705c66</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ea5db508-a9a8-415c-8d84-a5837ccd0883</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d7acf7d7-ff81-4359-8da9-b51b0525e95d</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e6078c99-d849-48cd-a45b-2ea653feb8dd</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6467f793-dc51-43c1-b879-dda91b37dafe</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e878f344-eafd-4a5d-81ed-cb29011e9476</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>f05df96d-30a6-4501-a399-0ce43366b417</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="G1002" ID="ad6e1479-3bd6-4564-bb62-c8167e7f13d2" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>G1002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>fe36e5fd-eeb5-48d0-bad2-3f33254cdb52</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>G1002</DefaultValue>
              <Value>G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1002</DefaultValue>
                <Value>G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>G1002</DefaultValue>
              <Value>G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1002</DefaultValue>
                <Value>G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>5740db62-8221-4980-983e-11bc0ed742f6</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f08ddf3a-d923-4ac5-bb0d-758cde601474</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>60c19c56-22ed-4737-951a-0437585bb051</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>fe157a01-dff0-42ef-a12a-0686adecb513</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>2191834f-d46f-4052-a7e4-7fdab97efd5e</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4121db1f-7522-437f-b0c9-f409b4f5a067</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>38c48e9e-e5cb-4060-acd3-45b5bf996775</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>4846518a-6e7b-49dd-841d-af5d9fe24d6d</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>146a1a3e-ca36-4176-b064-cef711319c10</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="G1001" ID="bfb02a9e-ddd1-4f35-b5b0-d3f564ddbfd8" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>G1001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>2d781403-8f76-4ee2-86b6-a43e3c79832c</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>G1001</DefaultValue>
              <Value>G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1001</DefaultValue>
                <Value>G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>G1001</DefaultValue>
              <Value>G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1001</DefaultValue>
                <Value>G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>4f8e0f60-73d7-4d52-ab78-c5936f2f6893</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>60af2c96-676a-4759-8126-acb332023810</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>80c763f6-ff38-4199-8c2e-5dc4676b4188</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>e5fd2fe1-8c3d-4c36-a4db-3c26793abf7d</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>3a3c0f19-679b-4afa-8eee-41ef7da1c06a</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9b2b7567-a734-46b3-ab98-b42117f1c963</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a6c8668f-7eb7-42d3-be70-1f5bad6fab82</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>b1a8e639-bebb-4a8c-b725-14fa72c04e49</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fa2a0951-021f-48c6-b775-0edb74e34f2b</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Standby_Betrieb" ID="725ec169-9db1-4d06-921e-266c5129757e" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>Standby_Betrieb</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>461872fe-ce72-4dda-976a-f8ada1c85132</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Standby_Betrieb</DefaultValue>
              <Value>Standby_Betrieb</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Standby_Betrieb</DefaultValue>
                <Value>Standby_Betrieb</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Standby_Betrieb</DefaultValue>
              <Value>Standby_Betrieb</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Standby_Betrieb</DefaultValue>
                <Value>Standby_Betrieb</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>6bf5394e-80dc-4dca-8279-06d67ef87951</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b62cfc27-bbda-49e7-a4fb-fb56940b5798</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>b0acc443-32df-484c-8b03-8f974a2cae00</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>bc764f37-34b3-42b7-97f3-c3f5bd2fe85b</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>97c3a701-1072-48d5-8389-2c331c245ff3</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>78b8c90c-8c22-4c98-968c-20a0f3608818</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>74bfbf54-e64e-411d-b6ec-48aba5e44cd6</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>0abf614c-0df2-4824-9358-02eef6f1029b</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f8635e0a-e95f-4402-a52c-c978c7ee0cb7</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="T5002" ID="09c138f4-a2fd-4616-84a1-0a6600894689" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>T5002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>27cb07e8-1514-4e25-9f30-73420d367b95</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>T5002</DefaultValue>
              <Value>T5002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T5002</DefaultValue>
                <Value>T5002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>T5002</DefaultValue>
              <Value>T5002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T5002</DefaultValue>
                <Value>T5002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>56339d0f-3a45-46fa-badc-708a3f9775c8</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e89cf750-d2a4-4e8f-9963-6f70b0cac872</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>b836966d-d96e-4152-8fc1-27a688ff0c48</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>6c090c4c-b80e-4a5e-83cc-a04ecc0729a3</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6f33cae9-57e6-4e99-9432-4897300359a4</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>c8cf0a0f-09ae-4769-899e-5b883b407095</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9c80c38a-e7ca-44b9-bb3d-1adb2f85d805</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5182b643-dd76-43ab-a04a-a4b3b4fb54bd</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>db766b48-dcae-4443-a248-ef4a71802d42</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b49b4fbd-714a-48fa-ad6e-3717806dbf72</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>dfe6b2c4-00f2-483a-b87d-6e618ab567ba</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>791e1c6c-fe4e-4f81-8900-70e1f19086aa</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>85d56832-8b43-4b0d-8439-164003f8dfe9</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2a271243-f4ec-4681-a905-c5bf984cf733</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1bf90992-3a17-452e-822a-52b169f28bd3</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9e6823b2-80be-4acb-8d0d-29eb526e0914</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>12dffe9a-875b-433a-9052-d9ea86c66d02</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>011ef320-d3d4-4073-9c91-810da7d74dd0</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4ad68cd6-9782-4709-8766-524af3025463</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>4109b804-de89-4372-b034-5531b293a54e</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6c9a0d92-5af2-4bbd-b50c-ffdda130e849</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bb06f1d7-07b2-4424-805b-dcb46deedb9d</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>684a42a3-3c06-445d-bd55-983c0bfd7ef7</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d8d9b631-d625-4474-b6ee-e447ee08321b</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="T5001" ID="06dc1a2a-d05b-447c-963c-82f18395ebb6" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>T5001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>be517b26-0904-43fd-98d9-54b167ffd9b3</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>T5001</DefaultValue>
              <Value>T5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T5001</DefaultValue>
                <Value>T5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>T5001</DefaultValue>
              <Value>T5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T5001</DefaultValue>
                <Value>T5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>a737d48b-5f0f-48d8-a55b-13f4f31d7eb0</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>8b1b2765-0fab-4342-b6fa-a12c392b490f</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>6deb4d32-e501-4f9c-a017-9e9d38b7560d</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>a556a5f9-5631-4782-8fd1-32958dcd91bb</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>03e3370e-349e-4cc6-b75c-58eba7cd1bf6</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>4d718f16-7e0f-4cd2-bfdd-2feea0a8d4ee</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7e932740-c8f6-41e7-9632-eea300edfb6d</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c8f7762a-02ba-47b6-9a1f-2611df24517a</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f278af59-e71c-4d0b-8c0a-392f659c369c</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>687d6a09-7e8b-4ac5-92a3-eb5d44c5c385</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2bf22ad9-3c28-47d1-a11d-01c163033c02</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f1280f72-e94b-4e47-afbf-e85097f390c9</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1b9c5565-7339-4c4b-8b4b-f4b715456a75</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c3982460-8bcb-4405-aef9-6d3e82b13c7e</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3c56f08a-0151-446d-9fc7-35e4aa1960a3</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0e4a1b62-7685-48e4-b705-b02fea567b63</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a7b4f943-2aff-4600-b9fb-96939daeeedc</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>57572371-f8be-4f32-a788-b02510f8d8e0</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>afd86ebe-79e4-4c6b-9dc7-ce40321e4cbb</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>60e7848e-5a03-4440-85ba-da0da0c010ca</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>17397fb2-dbfa-4718-a0ef-0321d877e4f6</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>970b7fc1-7fc6-421a-94e4-df935021d5d2</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6f9f83b8-bb44-4f0b-89ad-a3ae5d1aaaa6</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b7e81a21-499e-4c0b-8a67-24b9e07737eb</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="P5002" ID="feabd940-6f39-4ae2-bf61-c7e342a2a884" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>P5002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>2b3c393e-5329-407f-b5c4-40c5d378f4f3</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>P5002</DefaultValue>
              <Value>P5002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P5002</DefaultValue>
                <Value>P5002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>P5002</DefaultValue>
              <Value>P5002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P5002</DefaultValue>
                <Value>P5002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>00412a61-433d-4491-b62e-aefab6c3023c</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>4db266ef-0646-43d8-8518-880705020171</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>cc0a86cf-4337-469d-aedb-85e096e181b8</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>7a7aeeeb-d1b2-4f36-ae6d-826fcfab02aa</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>38e57884-15f2-4d42-8b88-0b206c076f0d</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>00ce1a4a-24ff-4f1b-b353-2eaf7b9d33eb</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8bdd23b2-40a9-41c9-b274-dab023c9d79a</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>527af079-c238-41fb-82f1-dc01075989c6</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>840e09f0-51e3-43ec-b4f3-a69d43d46a59</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7515fd87-813e-485b-960c-6513ca5342ef</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>f164487d-94d7-4703-930f-87585974324a</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5c5a1d08-c8b0-4583-bc10-8b41a0d77975</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>41870d38-22c4-46ff-9b03-65ba84606554</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>7299c523-af48-4cbe-a439-6f5185c670b6</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4ce772c6-02eb-47f4-aa34-180d38aa8364</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2787c5c8-0855-4b5d-ab1c-ae11821fb3e6</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b4632623-a47d-4df2-9bc9-bd3e8d616941</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4e26ce78-161b-4ab2-b515-0b7ed1e68e67</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>79717aa9-efcf-43a3-815e-863a9648ba98</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>86fe1e45-d2b5-4f8a-af61-e08d06ff572b</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>172547fb-be6a-4abc-a177-8108a930e5cf</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ccd69ed8-40d8-401a-ac41-06b2da289e3d</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>7161ed06-95fd-45e6-9022-1214d7a3d057</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>23b08086-508e-4f22-a1b5-8c8988597fb4</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="P5001" ID="e4d41a0b-7be8-4158-9d66-9a5c67d7420c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>P5001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>2f0b3f5e-a21b-46e3-84f8-bf11a1c10f55</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>P5001</DefaultValue>
              <Value>P5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P5001</DefaultValue>
                <Value>P5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>P5001</DefaultValue>
              <Value>P5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P5001</DefaultValue>
                <Value>P5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>380d907b-0a06-404e-98e8-55820e84de08</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>acc76864-ef15-43d7-91d1-9a78fd1cb61d</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>e63c65fc-de59-4fef-afbb-d6ccfea10625</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>23b39e34-84fd-4bdc-86b1-8590debd6d71</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1d5f4b41-d959-49ca-bdb4-9e534ff6c9ce</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>fd7562c2-9105-4bee-a344-7821cceca7ed</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>99b35bbc-0e21-4980-9641-539bd1c1f97d</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6568af80-dedd-4a35-916a-9d0afd83e6d1</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7d205ab2-a837-4251-ad32-2c36a32e36a1</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ca5da6c0-d177-46ba-a9d7-b33b6f9c92d3</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>3c23d6a4-d49a-484d-aec0-e734decea3a8</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bddc3e50-7bf0-4f2c-9cbd-c8d11b7372b2</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ed22264f-36bf-4e48-8982-eb32011cac83</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>9d2d49e4-6576-4868-ac6e-41591582d09f</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>90259cc6-feb2-4cd2-8ff6-a5b3c82a7b29</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>85a8a287-1b5f-44bc-a22e-2d5a901aba56</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a120c2ef-22d2-4eb5-986a-499619f61d26</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>deb0bc23-6ee7-4bce-9ecc-413b56031f9f</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>81175aa1-ef69-4e0f-97db-2bff683ef008</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>8bb2ae0d-dafb-4f83-a560-613519efa969</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ee330358-b46c-4453-8bed-8611bf94c676</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>33378fe6-f187-4279-a5a6-fd46d6a99693</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>be392f2f-16e4-4bae-afeb-1130e7502042</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>854ecc41-1425-41b1-8a4f-c5736bc115f5</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="L5001" ID="1b0cd725-0bd5-425b-ab81-45ab65bf7263" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>L5001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>c9cb5555-dbc9-4484-931a-2e4b6c70062b</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>L5001</DefaultValue>
              <Value>L5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>L5001</DefaultValue>
                <Value>L5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>L5001</DefaultValue>
              <Value>L5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>L5001</DefaultValue>
                <Value>L5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>e0b3d41b-e529-4776-8253-811e75bd6388</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>d65ec0ce-5d18-4479-aaf6-ffc1b200db70</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>6d37d5dd-1d87-491d-b9d2-e64926484959</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>d494a19e-a4ad-4ba8-b03e-3e6fe192d64f</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b7219a2b-107b-4563-b523-b98d6e8b4534</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>edf79eb0-9abb-4121-8078-dc2ea2ccb735</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cd976d40-1553-4697-ac31-edfa76cb3b9a</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>d4f4400e-0f17-4594-a437-047555f9f831</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9fe0e343-3c0e-497b-af4f-54e9006a3fca</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>52800f98-5320-44c6-821b-caa04f484071</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c1ed558d-fb53-48dc-8f2d-efe6e4618a3f</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a1627121-6538-4d8c-b666-f76a62f0011d</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a3d1c630-9315-4d77-b421-a2774d70b8a4</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>be4a40c1-10a3-4e37-b235-14dec295af43</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>332450f3-c5c6-4dd2-ac04-4ef50d4b2a9c</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>70a175b3-4fa0-41a3-8ab1-80a8d1db5ab1</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1273c876-9bcb-4d9e-930a-71b06d3498c5</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a3bd085b-a393-4333-8ff6-8c85a496cd70</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e92f5f29-ba69-4fca-98ad-8de97ae1db7c</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1db03ef4-f80d-40f9-9946-0396e7efd9e4</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cdb5117d-83c5-44ff-a489-70dc526d5083</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ace88f4f-63ad-467f-8427-f1869b7b6a10</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ddd25421-8d9c-49b8-8c23-01a8f2c8829e</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>eea20ed4-90b8-4673-aecd-0603f1c8fb41</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="F5002" ID="c4fe9354-18fe-4ec2-be4f-df5899250137" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>F5002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>9d9bfc71-ae74-4fae-bebc-788ba5591238</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>F5002</DefaultValue>
              <Value>F5002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F5002</DefaultValue>
                <Value>F5002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>F5002</DefaultValue>
              <Value>F5002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F5002</DefaultValue>
                <Value>F5002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>d439fdae-3fdb-451f-b521-596fdbaf3d3a</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>8858f0d2-3eab-41ac-b02c-673b83a63a79</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>6a9b390a-8b84-45e5-8a8e-39ff1723b0d2</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>bcf96f7a-8add-4f1b-939c-7d36a4bb41ec</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b68ca1a6-c030-4236-80c8-c21a6bcec731</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>2370214b-78f9-42b0-a888-521c1ab98c84</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a7219fe0-951d-403b-9e13-00578cd6f682</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>19c74af4-29b2-4ea9-8ee2-9da853abc84a</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>124e41bd-e806-4440-8041-c3410459c2a1</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b13ff97a-1281-44d4-a61a-ba395983574e</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>dd56d842-b0f0-4617-8e07-04c930ed70a3</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>85d59f5e-6e35-4dd1-a995-0c7caa524213</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c2141ff7-07f6-482e-956d-6f264decab64</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>74c2711d-9277-4917-b215-50249351b7f2</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>14198cc3-03f8-4a22-8689-3f5db037c404</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4e800bda-600e-495d-8ca6-4808a83cec79</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c5dc063e-a9f1-46ad-8b6b-752a2de69c7e</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>52b4fd4d-eef7-457c-9945-f698c0b93341</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1fcdf735-ee20-4438-a34f-06b2747b5d79</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>09f83b2e-0941-4c35-abe1-83eb0c58634c</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>31f8fe25-acf7-40ef-8629-f7b75e70e726</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>87c64ce9-2e50-42d6-9255-cdf7a8661961</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>bd9c1e59-0bec-446a-b883-f2088f33ae65</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a837929c-4f0d-4fdb-8e00-9f42aa64ed87</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="F5001" ID="a35174cd-6275-4269-bfdc-971b672cf3fc" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>F5001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>a0754fce-c1bc-4a58-bd88-1da46f3d701c</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>F5001</DefaultValue>
              <Value>F5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F5001</DefaultValue>
                <Value>F5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>F5001</DefaultValue>
              <Value>F5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F5001</DefaultValue>
                <Value>F5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>b319d14f-51c4-41cc-a525-2ff3a033de2d</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>aa5ab66b-6344-4fae-a76a-3259ac52cd11</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>5b4cf99c-612f-4cfa-8307-f2369af2bd97</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>3804a76a-baac-43e3-91fd-d15e9ea1c050</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>df3c7b80-5c01-4567-9928-efdf13f184d0</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>f646c27d-1f2b-4ead-9a25-92de7e740a73</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>be1d74e1-3766-4254-b17f-42bc16bc5389</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c84ddbb9-6a52-4dfc-bf69-80d9da339ccd</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a1dfe17d-c4ed-40ee-ac0a-24130001bc3a</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2827ec3b-3f67-49be-b54c-b82c0476afad</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2f59e7e7-4aa5-41fb-a0de-33ff9f41e5e0</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>25754b44-9e23-4222-85c6-378c26397ca1</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8cf6923c-5c7d-4f16-b22b-235e9808d465</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>7e72ed7a-1b6c-479e-8619-5f99a831d461</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4da461f6-9ed8-4182-aa18-65bbd6392494</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4f1a3d97-fa83-429e-85fe-70d5136c0205</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>7110b8d0-9a5f-4638-8299-e21fe721ff99</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ec29ecdb-e9bf-4311-b1ab-a8076df869e4</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6bd42393-70a9-4caa-b0b4-f1ef4b0c1d84</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>fb6d356e-1c1e-46b0-99b2-dd53c401ce60</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a7a5990e-8a4b-431f-b445-96ef14409259</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6547cb35-6b4d-4061-b67e-3c1436652fb4</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>9e857e56-31ef-44e5-abba-b86f775560c2</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>31ca044e-9a18-4c04-a707-a30d00507301</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="PeaInformationLabel" ID="5fc4d4ea-a8e7-423e-9238-cffaf2ed5a4f" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/PeaElement/PeaInformationLabel">
            <Description>PeaInformationLabel</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>fbf79a7b-eaae-4676-a004-9294984ac91e</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>PeaInformationLabel</DefaultValue>
              <Value>PeaInformationLabel</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>PeaInformationLabel</DefaultValue>
                <Value>PeaInformationLabel</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>PeaInformationLabel</DefaultValue>
              <Value>PeaInformationLabel</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>PeaInformationLabel</DefaultValue>
                <Value>PeaInformationLabel</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="AssetId" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0001</DefaultValue>
              <Value>aeaad908-ad87-4838-89ec-7cfc0388832e</Value>
            </Attribute>
            <Attribute Name="ComponentName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Elektrolyse_2</DefaultValue>
              <Value>934c1c6a-14f8-4735-ab56-1f188069d5ae</Value>
            </Attribute>
            <Attribute Name="DeviceClass" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Elektrolyse_2</DefaultValue>
              <Value>528c5ba5-4649-483a-a2a4-28fea2836193</Value>
            </Attribute>
            <Attribute Name="DeviceHealth" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>9cb35aac-588c-470b-a17d-629d49389cae</Value>
            </Attribute>
            <Attribute Name="DeviceManual" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Elektrolyse_2</DefaultValue>
              <Value>7cb116c2-eb83-4838-be22-dd391d6c827a</Value>
            </Attribute>
            <Attribute Name="DeviceRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0.1</DefaultValue>
              <Value>d1041a18-5c89-4922-9838-26c02d30abed</Value>
            </Attribute>
            <Attribute Name="HardwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0.1</DefaultValue>
              <Value>79373059-4955-445c-9553-5bbb1aee27ef</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Siemens.com</DefaultValue>
              <Value>f0dd3966-2fac-4a3d-ace8-476dead5d9b6</Value>
            </Attribute>
            <Attribute Name="ManufacturerUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>www.Siemens.com</DefaultValue>
              <Value>4b23f616-08d0-4b20-889f-e11264134ae6</Value>
            </Attribute>
            <Attribute Name="Model" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Elektrolyse_2</DefaultValue>
              <Value>247cb40e-2b1c-44f2-9c01-273aa8f8a656</Value>
            </Attribute>
            <Attribute Name="ProductCode" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Elektrolyse_2</DefaultValue>
              <Value>1190a35c-6ce6-4637-9511-b421aa5149ed</Value>
            </Attribute>
            <Attribute Name="ProductInstanceUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>A</DefaultValue>
              <Value>9e324d6f-a6a3-48b6-95b5-62f25f7781bd</Value>
            </Attribute>
            <Attribute Name="RevisionCounter" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>94b8fb60-5550-4e83-b2cd-0aa77a3bbaaf</Value>
            </Attribute>
            <Attribute Name="SerialNumber" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0001</DefaultValue>
              <Value>0609abff-6845-4fa0-a732-9a2efcae4b6c</Value>
            </Attribute>
            <Attribute Name="SoftwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0.3</DefaultValue>
              <Value>18774776-4ac6-46c3-b932-c97485127f1e</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="NP5003" ID="9424aaa1-e73a-4760-8da4-30d8626f6dee" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>NP5003</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>dfbfbde6-7711-47f1-b685-0800703aafcf</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>NP5003</DefaultValue>
              <Value>NP5003</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP5003</DefaultValue>
                <Value>NP5003</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>NP5003</DefaultValue>
              <Value>NP5003</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP5003</DefaultValue>
                <Value>NP5003</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>df0ee195-fb98-4a31-8809-a7d91bf2587e</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>7f3c843f-5ae5-41a0-bc1b-ff5823de0ae0</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bb8ade9c-1d31-4615-afce-e896fa41b326</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>768c0f1c-d648-429a-9530-df243e0cea70</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a6e5f109-6c44-4478-8478-125cd8613483</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a972a4b3-07c2-4383-97e2-64478bde781f</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>40c14983-2a4c-4251-95fa-0bb800b415c6</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>793e4d2b-92d2-461f-a680-52dec1e646e4</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>95a065df-3053-4b2d-82f3-9cf2a34841c7</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>04090fe4-ccd5-49ad-a3af-4d316eeb1ce2</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2feb5f38-d7ad-4d4d-87d8-13119fa80ed0</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5e907836-c4ca-49cb-982d-27da01132223</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>99bfc6be-d8ad-402d-bc42-c7488bf05c10</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>12dffe9b-0089-4c42-aec8-e31820211270</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9f832899-d231-43a6-852d-bba9d11fc7cb</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0d3214bc-295b-4e0e-90ef-8c66910719e1</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dc986f84-8f64-4ab9-ae17-95e239cb0eec</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7b429f20-5505-4bda-a44c-801f5de220fa</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d3e2b81c-57a1-4f5c-b5d7-6cac858facd2</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8e711878-caf8-46c9-8f11-f4bf530c847f</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1260e389-28dd-4477-a5ee-5c4345f902ae</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6a22b332-f81d-4a23-8a9e-774316fd5a14</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cd538549-1b23-49a6-9bdc-93d9e75f6fee</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f1164247-fa1b-4e71-9460-615e410791b3</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e7e8caf6-f031-47c6-b720-8eb3001a76d3</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d008a7fe-0206-4d7e-a376-24f696dc4b9d</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6842a1b1-e2d2-4fa8-8188-f82227d6f4f4</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4b87d0d7-4bea-4250-a829-16699e103eaa</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>32b33d46-23e7-4656-902b-b47e5b7877ca</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6570aab8-507f-475e-afc8-46f44827b585</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>79389c0a-bfc1-46d5-8225-3266b44ae42b</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>eac46488-5b1b-43f8-9bb4-d3be8580a934</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2f3bed57-0d2a-4692-b2d0-5e50f2482b7e</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>33b64eb9-a5dd-43b3-bd2d-a84cf00dffc9</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>63960409-d298-482b-9a9a-aca64ca33f5d</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9b3413a3-f436-483d-aa2c-f89e4630d870</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>60276807-abf7-4f9b-a904-6eb0045a4ed0</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1836dc39-f65b-4e81-b797-6aabf3634bfc</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c6eaaf1a-9beb-4ea6-bb5b-c989180e1011</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>850bdd61-c28c-4659-adb2-9c0b1b43a25b</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ab42dc03-d8e7-49ba-a9ed-8b595ea58861</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>72e958d3-6f16-4aab-9e7e-7532446676a1</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>dd6dd8bf-ae0b-427b-984d-bea58f42f7c5</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="NP5002" ID="ac3d7789-2955-4e4a-8c96-40e62feb7d05" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>NP5002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>9305d063-c445-4f23-9f1d-b44e4d4b2449</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>NP5002</DefaultValue>
              <Value>NP5002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP5002</DefaultValue>
                <Value>NP5002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>NP5002</DefaultValue>
              <Value>NP5002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP5002</DefaultValue>
                <Value>NP5002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>f4b50d9d-52dc-4924-910f-122b5915478a</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>ebe70779-f8ba-4a7a-a1fe-e4b064e70a74</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ce37c9ed-f43e-4eca-a7f1-c0619c0ab2ad</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1b6eb157-5788-473e-b064-b61774778fdd</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c30d2167-60cb-4ffc-9401-9bd008bd37f3</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d2c9e8c5-5383-4b81-9913-486648318bff</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a051c490-fd0a-4ba6-8b0a-f1a4fca2d496</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4ac5aa44-29dd-4361-b833-4909fd6eabf0</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>24f00574-e530-46f9-9d57-c16dcf525800</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>eca1e11b-c494-4059-a851-48aa3da6e5dc</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>934851b4-d227-4a0a-8772-0cc4ab59fcba</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>95541d12-9aec-40d8-ab3d-f2c4cc2985a6</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dc791b86-03f4-40f2-a457-0e711135bf0a</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>91bf12de-cb5c-48ee-9d1c-59dfcaae9018</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a77e151b-0bec-402e-9ccc-271a9d472090</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>59b5c66b-1620-4ade-b881-3ffb74fcfa72</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d9824a9b-f8a2-455d-9afc-273e82b68361</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>54c23750-18b8-4217-a870-ea9257fb3ab1</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2ce92a70-4919-4bcd-92b8-7a66120289f4</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7e46feee-4546-4727-96b5-6fd05b4f8726</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>60ea4d1e-b396-4788-b64d-e20e2246b1fe</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>97ab10ae-3845-4a31-8863-d1a437a15cce</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b7a2ae0e-4c3b-4b02-88f8-64ab256092ee</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7016888b-425d-465c-9093-3dc849918c0b</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>161d6a17-f178-4ddc-b4f2-30fb14a9f00f</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5ba4f522-187c-4bd1-8e45-0691a034273a</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bf9721f6-846b-40cd-92b1-ce73ee487499</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f7044cdc-077a-41c3-8b5a-d335e0fa392b</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>baaff126-1bc9-46e6-9cb5-e65613d0a108</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>273806e0-2bd6-4b5e-af68-6567d417599e</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c8aa6de9-c901-488a-b580-dd020d70f324</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e0f505a7-2132-474c-a5fa-db2e7658caf5</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>74430f51-3600-4b26-8f95-de2b1e66a17a</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5fd27af7-699f-4e28-8010-555abb932564</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>05aef2e7-e698-463e-9177-bf396f78c35a</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>407cb93e-aa37-4f1a-b0a9-d734d1758bb1</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>becf0d6b-a9f0-4442-9bb3-a32a4e5d9e8c</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>25cb2a95-a213-4d49-b205-0c95f9080f87</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>820fbeb6-1ef1-4999-aba5-36c7d13f37c4</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0ee75408-4fb8-4316-bdb5-c3c51f4e554e</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b540a927-d54c-44af-9946-8121f39c8454</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>4edbb754-fa07-4068-be6e-c0f95371c0dc</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>46169d82-9fe1-42bf-ba08-bb0f993d0326</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="NP5001" ID="d7a65db8-994e-4ffe-9712-fa632d3668df" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>NP5001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>d96ef164-b8a2-4196-8c68-f946b582d728</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>NP5001</DefaultValue>
              <Value>NP5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP5001</DefaultValue>
                <Value>NP5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>NP5001</DefaultValue>
              <Value>NP5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP5001</DefaultValue>
                <Value>NP5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>31fed44a-4da0-4016-a666-6e1c96c2e674</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>c306edee-de7f-4d8e-8491-2077a739f5b8</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6f857bfc-5745-47d8-891e-e08e6da9529b</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2184a855-f383-4ce0-aded-c10e8eae64ec</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>792181e9-4495-42c8-9a4d-5c64696edaa0</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bcb09d60-9864-483e-aabb-53a39e9457b9</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e883d378-48a1-44e5-845a-eb8befd56fe3</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>84310c62-f104-43c3-9753-4de7851c4c43</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0d9813b9-67fc-49b3-8c75-3ea9076ba754</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e8c09540-e867-4ba3-bc82-e7530e5b4dee</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0aa7c975-ce6b-4090-8d21-9c563a3677ad</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2fed452a-4be5-42d3-b459-639df9e33d17</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9882eb9d-9c9b-49cb-b773-0cd67774271c</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d50e5ab5-2777-4dd8-b5f6-0055faeb3ca6</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>70f319ce-71ef-4f5a-8373-b4f5e7e937e4</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>377c5607-c7fd-40bd-a0d5-e849817b279e</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>925d34a3-9263-4b32-94eb-776b0896b790</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cb81d7ff-3bf4-4386-8998-ea12d8138498</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>23293061-9298-42ce-b546-b904cef52ed4</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3a12118c-c488-46eb-aa60-1b057a522f83</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>abfd1257-8372-40e5-8894-6695a3e88058</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bca0418e-5edf-469b-b01f-8ed8ed2d5385</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5d54e17e-6f10-4b6e-b5f2-ded5cdc3eeb5</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bb650d24-02e1-4953-ab96-8b70c00b9788</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5fc25b3c-db88-449c-8a21-7d19189325c8</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4e64100e-e7d1-4811-b243-0f35f51dbb51</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>45aa2133-3c51-4136-8a93-6d8ba281c3b5</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>12bc2316-12b9-47ec-baae-f3182e871a55</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>52de0417-748b-4fec-9c6b-b563007fff3f</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1a59dc29-6a7d-41dd-83a5-04eee6611363</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c45e6c88-b315-4fa4-a63c-93e2027a1016</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>187fb37e-0083-4af5-a0f2-4b08a6f762cd</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1ebfce9e-6bea-457c-aeca-ee7af2790295</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>50bf4336-0aee-4187-adb5-00f12c4e364d</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e0d2ec09-3a7e-471b-be4c-2b559565137c</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>93d95b1a-3c01-40c8-81c8-8c3f3602737c</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c1534858-7521-4c59-b98d-80b8d6a68280</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d6eecfc2-fa9d-4493-a56b-c73aa76cacdc</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c6664f3c-9546-4b2c-9526-f2ddce567bb6</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e48248f4-715d-4305-a0fe-0f79e8b0093e</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cf1b6d80-3eca-42c3-a3e2-967ed469cf81</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>17e3bf70-c546-4131-87f2-91f953039ba1</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>073d5850-6762-41c8-8fe1-b9ca9d1fa31c</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_Windgeschwindigkeit_in_prot" ID="d3e3868c-168d-4442-946f-1769e794166b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/AnaMan/AnaManInt">
            <Description>Rec_Windgeschwindigkeit_in_prot</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>cca95135-5eb0-42a8-8eba-ad7a6fe1552c</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
              <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
                <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
              <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
                <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>1c44dc23-7162-4831-80b0-e5cf22b63e4c</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>db5b4138-91e8-4fab-b6a7-d03966032468</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>bf145659-7a4d-403c-8bac-bed39b8c4518</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>e49f8b02-788a-42de-9584-d120c900c478</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>10f75514-d06e-446e-b01b-64038f4a106a</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a54a4583-0cb6-47db-9364-ca75b3a8c557</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>64a8a49f-8ad2-4720-9140-b8dbf9df4494</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>6aeab791-8333-4475-95c0-b8a6475de504</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>57eab7fd-1fce-4359-8873-5ea601225a52</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>dbf9affc-cca0-49ae-a721-8dc2feb5f3b5</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>43fc748f-7f0d-4033-b992-6151d492f35f</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8a606d4d-8b42-4706-bd88-586234376020</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9d82c813-e34a-4299-9f7c-069d09f2fac2</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>063a722e-7fdd-4ec2-b1ef-6c874aa411a4</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f3790d78-b58f-41e5-bcec-05357c701a32</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4d28b2ca-72a6-484d-a294-a298667e9654</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e1e77d83-cc16-44db-896a-5fc254c785e1</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ec40a912-3ab9-43c8-b067-26ff80eb2207</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>d409d9e0-efff-49ac-a846-ceb4243c9568</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="H5002" ID="b900841e-4932-4741-9b84-0a37cb430d2b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>H5002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>a1544f4e-729b-43c2-8f77-697e7d6c703b</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>H5002</DefaultValue>
              <Value>H5002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H5002</DefaultValue>
                <Value>H5002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>H5002</DefaultValue>
              <Value>H5002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H5002</DefaultValue>
                <Value>H5002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>6664f7e9-06d6-41ef-ab9a-5f5be920e391</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>f5a199cd-7d03-4d81-9dd9-bb94e8362be0</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c5cb9530-8581-4bd9-84a6-7fbec3411200</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7fbd09ce-3be2-4c7f-9f11-24d4c4cf4640</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c1f61f95-d143-453b-ac81-50072f2fe2bd</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5709c521-ddf7-41a8-91fc-71ef4806a19e</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>48a4e476-16a2-4f25-bed3-1a27e9769834</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c8e41831-2b34-4e40-be10-d5e939065ba4</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dfabb892-2e94-4b82-863b-97917698d6f3</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>334c60e4-267f-47d8-8b53-54cf4b13d894</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a51bd976-317c-4adc-8e84-1b749479bd84</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3848dd7f-1765-43f4-a879-6049e9684275</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b3d7480c-bdea-4f93-b48e-48096f29d325</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c74df0d1-efbd-445e-b881-7ec9cc38e9f6</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f699f1c2-9598-4747-a6eb-be2687ad8a07</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fd1fc6af-a75a-4e74-81c6-701e3d24cedb</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>704970d6-96ee-4467-bf77-59f924319ad0</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ae9d1a3c-a66a-4290-ac8c-6c23e89dd509</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>69bbe806-20d9-49a1-8dbf-4b5a9f69ae06</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5fe1ebfa-1b32-4c79-a5a3-e007e59c2f93</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d5496bd5-e569-4cb8-9aa3-2bc68cf1ee2d</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>db8220f7-9076-485a-bbe8-85c196068563</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3e48686b-261a-4249-92d1-f4b1f8f86835</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8148aa58-4e31-4132-99eb-b892f826fba2</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>98af0fbb-b943-4b90-9dbf-d49e2cdacf5e</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>51a64631-1f2a-4c24-be4c-260f0335e27a</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>98b2a132-3a48-4bce-8648-d662afb97f32</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4e4d6d53-74f7-45d1-b592-71045d3f05be</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8a5d8c79-0c1e-40c1-a83f-e3bb111e0530</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fa038a9e-dc98-49d3-b949-27f8b9901988</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>07dd8304-4445-4cb1-8ed2-c450c77f44ae</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>98ff0d69-0175-4059-a19b-6ceaf627a79e</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="H5001" ID="ecd6871e-854f-4026-b7c7-e4662ac6c0d7" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>H5001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>796b8ebd-9902-4706-8544-2fa23575ab47</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>H5001</DefaultValue>
              <Value>H5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H5001</DefaultValue>
                <Value>H5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>H5001</DefaultValue>
              <Value>H5001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H5001</DefaultValue>
                <Value>H5001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>9e03c11d-6f85-4267-ab83-a2b90ae61423</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>ef19c99a-25d1-44c8-8d2c-5a691588804a</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e0f9eff2-4124-4ce7-ae76-e256092e230d</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0a2d7d51-1df3-4ab9-8346-af0c6e2840a2</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f22f81fb-83ff-446c-94ec-f9660d97877e</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9744c637-91fc-461f-a4c1-c7c79c458d7d</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>211facb1-e08f-4ab2-987a-413fcef34827</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9887d885-0c70-4e0e-ad93-c1dfb94f1216</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cb2e4d38-b5ab-4797-a73d-d3492c05390b</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2eed7aba-4d5b-4d3d-ace1-91adde7f27c1</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c410e38d-b5e8-42be-b891-e1f279f44ee0</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>058b88b5-f1f1-4a2b-9756-661ad50e7b5e</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>48ecbcf1-298c-4585-a45d-7a503d8aaf69</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8a121776-f253-4622-9aec-c34a231c7a5c</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5f2c7219-26c6-430b-a847-6e57f4adc03c</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>82691f71-aae9-4249-b8a9-0ba1a2ee4057</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>24ede1b7-233b-4be1-810f-569ed855233e</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5ae3c196-6284-4062-8a39-9c2fd641995a</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>444f0418-99bf-400c-bdfd-c30d6530c98a</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>04770a69-ec0c-4d03-b66c-9cd6780edf22</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dba7a99a-f074-4f7f-a23d-cb386195e6a3</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d3b7bacc-717b-4207-b42b-9eb981ce37e0</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ef933202-38c8-44f7-96fa-ebf00f5537aa</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>959e6eb9-e80e-4b22-8eb5-2a647e71c621</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dd3f8060-43a2-4bf3-96dd-fa926b9814bb</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e9e09189-4e1b-4fd5-8fe3-e75388100952</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4d2bec1f-b163-47cb-83dc-dae47b6ea17b</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>14cb7747-52a9-4cd3-b1a6-0c0441c70692</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>af14f02d-a370-4e8a-ae97-76204b1ee0f0</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7e5c63ca-33f4-4b62-a644-c562facd2184</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8fe74e3e-9711-4615-925e-6a41e8d38fa0</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9e478871-a7b4-4d17-a952-207ec02e41ee</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
        </InternalElement>
        <InternalElement Name="Sources" ID="c1b7bede-5ddd-4c88-9589-0ae2bb248ae0" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList">
          <AdditionalInformation>Source Count: 1</AdditionalInformation>
          <InternalElement Name="PNK_05_Elektrolyse_2" ID="a16b4615-43ce-40ed-a370-14dd098be7a0" RefBaseSystemUnitPath="MTPCommunicationSUCLib/ServerAssembly/OPCUAServer">
            <Description>SIMATIC.S7-1500.OPC-UA.Application:PNK_05_Elektrolyse_2</Description>
            <Attribute Name="Endpoint" AttributeDataType="xs:string">
              <Description>Value of the endpoint of the OPC UA server that is required for the communication with the module.</Description>
              <DefaultValue>https://locahost</DefaultValue>
              <Value>opc.tcp://192.168.21.15:4840</Value>
            </Attribute>
            <Attribute Name="MaxSessions" AttributeDataType="xs:unsignedInt">
              <Description>Maximum number of client sessions that are supported simultaneously.</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
            <ExternalInterface Name="Rec_Wind_min_2.VFbk" ID="b0d40c78-d2b8-4e9c-a7b3-3518ce7d9315" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.VRbk" ID="a9f57388-bef2-4eac-a2cc-360947484090" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.WQC" ID="56957a20-4107-401d-aec9-5a8175d7acca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.VOut" ID="fc0ca65a-dec8-4ba5-b6ab-a81ea41b17b3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.SrcManAct" ID="a04cb2a5-96e1-4cb5-b379-c5630e9ed770" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.SrcIntAct" ID="2efc946f-da82-4ef5-ba8a-575c1f8e9383" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.SrcManOp" ID="57e2fed2-d9cd-46e5-838b-a891cdae35c3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.SrcIntOp" ID="50e1c4cf-7695-4b1e-9978-0dd6c30cc139" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.SrcIntAut" ID="e5a66e9b-6c46-4d99-a57f-cd422bc99b47" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.SrcManAut" ID="7d68af93-1543-4f81-b76b-30c2e06757a7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.SrcChannel" ID="79866e43-aeee-4164-8bdd-f1bf33288f78" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.OSLevel" ID="311fa531-4a81-45f6-af42-264e88974963" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.VMan" ID="6cedd573-0082-4b37-a20b-fe8651066e1e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.VInt" ID="4221153b-faa8-4f88-9c19-5c63f8f55364" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.VState1" ID="41306b68-e341-44a2-901d-b18fd5942ca9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min_2.VState0" ID="4f88f429-da7d-43fb-9146-06d576fb2396" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min_2"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.VFbk" ID="97d0c037-961f-49dc-a642-0b4b7636a58e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.VRbk" ID="81175f32-23ee-4b7b-a3c9-059bb199a7a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.WQC" ID="93b5b51e-6970-4620-b666-d2229bb3d7fd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.VOut" ID="afd8263f-37fd-4040-b0f0-f4a7c7f4f97e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.SrcManAct" ID="33d263be-d7f6-4d02-a98b-c7fde0b834d3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.SrcIntAct" ID="b4ddeca1-331f-432d-9fb3-8076fa5a50c3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.SrcManOp" ID="e7673d2d-73d1-459a-b714-7dced9ec05c2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.SrcIntOp" ID="3f3cf5f5-d5aa-4b13-946b-2aa36d547c70" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.SrcIntAut" ID="1996ecac-faac-4948-8a52-967c999c88c9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.SrcManAut" ID="8c223edf-62c4-4ba4-b9c3-351e5c18b861" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.SrcChannel" ID="d8e5f8ec-1331-4a87-b21e-3e0be34b1838" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.OSLevel" ID="e7c7d83b-a075-476c-b44e-b2fdc5b15e03" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.VMan" ID="4ce16d96-d549-4f87-bb43-5cea15681a1d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.VInt" ID="ce0f7c2e-3af3-4423-861d-6936a4c67d9f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.VState1" ID="bc128825-19d5-4f19-8582-6a1600f7ab4a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G5002.VState0" ID="9f700a34-495b-421d-a5b6-5df96efb3e79" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G5002"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.VFbk" ID="066e56c7-ad43-4507-8857-f081e1eda0fc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.VRbk" ID="897c27f0-3a8f-407d-a4d2-778a4495da76" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.WQC" ID="a63f44bb-2b09-410e-8628-1ab6982b45fc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.VOut" ID="945efaa0-ee63-4db8-8a9e-28dce16c8513" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.SrcManAct" ID="9c1a29d2-769a-4d0f-b1ff-ebf9de958ff8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.SrcIntAct" ID="c54b454f-03cc-4b32-ace8-fd3dd5687762" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.SrcManOp" ID="cfea5adf-af9b-400a-aa1a-817bef797201" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.SrcIntOp" ID="deee4829-7eff-4c30-bfc6-704b6cd8b31e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.SrcIntAut" ID="f6acec8d-f8ff-405d-a849-f4e28a183dfc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.SrcManAut" ID="3938cde4-e2b0-4cc4-b39d-bb68683ae237" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.SrcChannel" ID="f4baa630-3fcd-45fc-86e4-1d375a4d63b0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.OSLevel" ID="71707f34-b62c-46d0-87ad-917e80e55e2d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.VMan" ID="62699e01-c450-4ac3-8596-a3b4f7529755" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.VInt" ID="6472a211-f07a-4cce-a097-53222fd0644f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.VState1" ID="eca9ad5d-b0a0-4509-9c6a-2e35d8616262" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G5001.VState0" ID="1193244b-be46-4b36-8892-ffb7a902a90f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G5001"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VFbk" ID="b80ee94d-c9bc-4433-b693-2cd85b59b599" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VRbk" ID="5c90405a-a86a-42a6-8b8b-1c7af8652797" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.WQC" ID="664da2c1-d5d8-4741-97c5-d59780dce102" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VOut" ID="08bf1b33-125a-4df8-a387-56555941d078" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcManAct" ID="e1ec2581-07a1-4564-ac0d-aec8767b71c3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcIntAct" ID="12b6fef1-d32b-45b1-bf92-81c264c6c419" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcManOp" ID="2031e96c-b434-4f99-a327-7128dbb0cddf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcIntOp" ID="1c73557d-b056-482e-8ebc-b0f1d8e0f94d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcIntAut" ID="7e63a947-83b7-41af-b736-cf8ef0633b52" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcManAut" ID="0f34c189-cdc4-430b-84ed-1637a3dabb52" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcChannel" ID="fdec20e1-3976-4753-9710-523bbab31578" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.OSLevel" ID="e0b9902a-8f0b-427e-8162-f3a5fdb78416" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VMan" ID="febab87e-a863-45a4-a551-0a22ea16cb25" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VInt" ID="81887ff9-d58c-4da8-91cb-0898d800c513" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VState1" ID="28c1b9d8-53e0-4fa8-a540-a70cf878d8ac" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VState0" ID="12cb805c-d6f0-4882-a604-efecf82fe3bd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VFbk" ID="e51223f0-a677-4e67-bdd3-16287a57628e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VRbk" ID="30159ac2-50b8-4103-b908-ef817ea1db95" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.WQC" ID="f05df96d-30a6-4501-a399-0ce43366b417" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VOut" ID="fc1c0c27-bc13-4f87-8526-e658f8e2205a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcManAct" ID="6467f793-dc51-43c1-b879-dda91b37dafe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcIntAct" ID="e878f344-eafd-4a5d-81ed-cb29011e9476" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcManOp" ID="e6078c99-d849-48cd-a45b-2ea653feb8dd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcIntOp" ID="d7acf7d7-ff81-4359-8da9-b51b0525e95d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcIntAut" ID="ea5db508-a9a8-415c-8d84-a5837ccd0883" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcManAut" ID="c9e81925-36c2-4f1f-9acd-0600c8705c66" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcChannel" ID="a70cc3b2-b35e-4115-abfe-4082fa66898b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.OSLevel" ID="9908e2ab-f2f6-4174-97bf-2cc26e5b8906" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VMan" ID="c5d9859a-eb8a-40b6-8a2f-afe27d12090b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VInt" ID="a4f667eb-3d5b-4885-81e9-30a6a22f0fe1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VState1" ID="e8ce7d0d-41d3-4711-ab57-76245194d01b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VState0" ID="7409cab2-0b8a-4a0f-9a51-fd3c01917dda" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutAct" ID="146a1a3e-ca36-4176-b064-cef711319c10" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutCnt" ID="4846518a-6e7b-49dd-841d-af5d9fe24d6d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutCnt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutTi" ID="38c48e9e-e5cb-4060-acd3-45b5bf996775" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutEn" ID="4121db1f-7522-437f-b0c9-f409b4f5a067" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.V" ID="f08ddf3a-d923-4ac5-bb0d-758cde601474" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.WQC" ID="5740db62-8221-4980-983e-11bc0ed742f6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.OSLevel" ID="2191834f-d46f-4052-a7e4-7fdab97efd5e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VState1" ID="fe157a01-dff0-42ef-a12a-0686adecb513" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VState0" ID="60c19c56-22ed-4737-951a-0437585bb051" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutAct" ID="fa2a0951-021f-48c6-b775-0edb74e34f2b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutCnt" ID="b1a8e639-bebb-4a8c-b725-14fa72c04e49" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutCnt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutTi" ID="a6c8668f-7eb7-42d3-be70-1f5bad6fab82" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutEn" ID="9b2b7567-a734-46b3-ab98-b42117f1c963" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.V" ID="60af2c96-676a-4759-8126-acb332023810" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.WQC" ID="4f8e0f60-73d7-4d52-ab78-c5936f2f6893" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.OSLevel" ID="3a3c0f19-679b-4afa-8eee-41ef7da1c06a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VState1" ID="e5fd2fe1-8c3d-4c36-a4db-3c26793abf7d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VState0" ID="80c763f6-ff38-4199-8c2e-5dc4676b4188" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutAct" ID="f8635e0a-e95f-4402-a52c-c978c7ee0cb7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutCnt" ID="0abf614c-0df2-4824-9358-02eef6f1029b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutCnt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutTi" ID="74bfbf54-e64e-411d-b6ec-48aba5e44cd6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutEn" ID="78b8c90c-8c22-4c98-968c-20a0f3608818" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.V" ID="b62cfc27-bbda-49e7-a4fb-fb56940b5798" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.WQC" ID="6bf5394e-80dc-4dca-8279-06d67ef87951" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.OSLevel" ID="97c3a701-1072-48d5-8389-2c331c245ff3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VState1" ID="bc764f37-34b3-42b7-97f3-c3f5bd2fe85b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VState0" ID="b0acc443-32df-484c-8b03-8f974a2cae00" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VALAct" ID="d8d9b631-d625-4474-b6ee-e447ee08321b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VALLim" ID="684a42a3-3c06-445d-bd55-983c0bfd7ef7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VALEn" ID="bb06f1d7-07b2-4424-805b-dcb46deedb9d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VWLAct" ID="6c9a0d92-5af2-4bbd-b50c-ffdda130e849" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VWLLim" ID="4109b804-de89-4372-b034-5531b293a54e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VWLEn" ID="4ad68cd6-9782-4709-8766-524af3025463" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VTLAct" ID="011ef320-d3d4-4073-9c91-810da7d74dd0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VTLLim" ID="12dffe9a-875b-433a-9052-d9ea86c66d02" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VTLEn" ID="9e6823b2-80be-4acb-8d0d-29eb526e0914" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VTHAct" ID="1bf90992-3a17-452e-822a-52b169f28bd3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VTHLim" ID="2a271243-f4ec-4681-a905-c5bf984cf733" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VTHEn" ID="85d56832-8b43-4b0d-8439-164003f8dfe9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VWHAct" ID="791e1c6c-fe4e-4f81-8900-70e1f19086aa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VWHLim" ID="dfe6b2c4-00f2-483a-b87d-6e618ab567ba" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VWHEn" ID="b49b4fbd-714a-48fa-ad6e-3717806dbf72" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VAHAct" ID="db766b48-dcae-4443-a248-ef4a71802d42" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VAHLim" ID="5182b643-dd76-43ab-a04a-a4b3b4fb54bd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VAHEn" ID="9c80c38a-e7ca-44b9-bb3d-1adb2f85d805" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.V" ID="6f33cae9-57e6-4e99-9432-4897300359a4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.WQC" ID="56339d0f-3a45-46fa-badc-708a3f9775c8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.OSLevel" ID="c8cf0a0f-09ae-4769-899e-5b883b407095" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VUnit" ID="6c090c4c-b80e-4a5e-83cc-a04ecc0729a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VSclMax" ID="b836966d-d96e-4152-8fc1-27a688ff0c48" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5002.VSclMin" ID="e89cf750-d2a4-4e8f-9963-6f70b0cac872" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5002"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VALAct" ID="b7e81a21-499e-4c0b-8a67-24b9e07737eb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VALLim" ID="6f9f83b8-bb44-4f0b-89ad-a3ae5d1aaaa6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VALEn" ID="970b7fc1-7fc6-421a-94e4-df935021d5d2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VWLAct" ID="17397fb2-dbfa-4718-a0ef-0321d877e4f6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VWLLim" ID="60e7848e-5a03-4440-85ba-da0da0c010ca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VWLEn" ID="afd86ebe-79e4-4c6b-9dc7-ce40321e4cbb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VTLAct" ID="57572371-f8be-4f32-a788-b02510f8d8e0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VTLLim" ID="a7b4f943-2aff-4600-b9fb-96939daeeedc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VTLEn" ID="0e4a1b62-7685-48e4-b705-b02fea567b63" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VTHAct" ID="3c56f08a-0151-446d-9fc7-35e4aa1960a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VTHLim" ID="c3982460-8bcb-4405-aef9-6d3e82b13c7e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VTHEn" ID="1b9c5565-7339-4c4b-8b4b-f4b715456a75" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VWHAct" ID="f1280f72-e94b-4e47-afbf-e85097f390c9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VWHLim" ID="2bf22ad9-3c28-47d1-a11d-01c163033c02" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VWHEn" ID="687d6a09-7e8b-4ac5-92a3-eb5d44c5c385" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VAHAct" ID="f278af59-e71c-4d0b-8c0a-392f659c369c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VAHLim" ID="c8f7762a-02ba-47b6-9a1f-2611df24517a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VAHEn" ID="7e932740-c8f6-41e7-9632-eea300edfb6d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.V" ID="03e3370e-349e-4cc6-b75c-58eba7cd1bf6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.WQC" ID="a737d48b-5f0f-48d8-a55b-13f4f31d7eb0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.OSLevel" ID="4d718f16-7e0f-4cd2-bfdd-2feea0a8d4ee" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VUnit" ID="a556a5f9-5631-4782-8fd1-32958dcd91bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VSclMax" ID="6deb4d32-e501-4f9c-a017-9e9d38b7560d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T5001.VSclMin" ID="8b1b2765-0fab-4342-b6fa-a12c392b490f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T5001"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VALAct" ID="23b08086-508e-4f22-a1b5-8c8988597fb4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VALLim" ID="7161ed06-95fd-45e6-9022-1214d7a3d057" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VALEn" ID="ccd69ed8-40d8-401a-ac41-06b2da289e3d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VWLAct" ID="172547fb-be6a-4abc-a177-8108a930e5cf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VWLLim" ID="86fe1e45-d2b5-4f8a-af61-e08d06ff572b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VWLEn" ID="79717aa9-efcf-43a3-815e-863a9648ba98" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VTLAct" ID="4e26ce78-161b-4ab2-b515-0b7ed1e68e67" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VTLLim" ID="b4632623-a47d-4df2-9bc9-bd3e8d616941" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VTLEn" ID="2787c5c8-0855-4b5d-ab1c-ae11821fb3e6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VTHAct" ID="4ce772c6-02eb-47f4-aa34-180d38aa8364" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VTHLim" ID="7299c523-af48-4cbe-a439-6f5185c670b6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VTHEn" ID="41870d38-22c4-46ff-9b03-65ba84606554" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VWHAct" ID="5c5a1d08-c8b0-4583-bc10-8b41a0d77975" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VWHLim" ID="f164487d-94d7-4703-930f-87585974324a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VWHEn" ID="7515fd87-813e-485b-960c-6513ca5342ef" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VAHAct" ID="840e09f0-51e3-43ec-b4f3-a69d43d46a59" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VAHLim" ID="527af079-c238-41fb-82f1-dc01075989c6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VAHEn" ID="8bdd23b2-40a9-41c9-b274-dab023c9d79a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.V" ID="38e57884-15f2-4d42-8b88-0b206c076f0d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.WQC" ID="00412a61-433d-4491-b62e-aefab6c3023c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.OSLevel" ID="00ce1a4a-24ff-4f1b-b353-2eaf7b9d33eb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VUnit" ID="7a7aeeeb-d1b2-4f36-ae6d-826fcfab02aa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VSclMax" ID="cc0a86cf-4337-469d-aedb-85e096e181b8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5002.VSclMin" ID="4db266ef-0646-43d8-8518-880705020171" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5002"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VALAct" ID="854ecc41-1425-41b1-8a4f-c5736bc115f5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VALLim" ID="be392f2f-16e4-4bae-afeb-1130e7502042" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VALEn" ID="33378fe6-f187-4279-a5a6-fd46d6a99693" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VWLAct" ID="ee330358-b46c-4453-8bed-8611bf94c676" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VWLLim" ID="8bb2ae0d-dafb-4f83-a560-613519efa969" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VWLEn" ID="81175aa1-ef69-4e0f-97db-2bff683ef008" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VTLAct" ID="deb0bc23-6ee7-4bce-9ecc-413b56031f9f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VTLLim" ID="a120c2ef-22d2-4eb5-986a-499619f61d26" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VTLEn" ID="85a8a287-1b5f-44bc-a22e-2d5a901aba56" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VTHAct" ID="90259cc6-feb2-4cd2-8ff6-a5b3c82a7b29" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VTHLim" ID="9d2d49e4-6576-4868-ac6e-41591582d09f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VTHEn" ID="ed22264f-36bf-4e48-8982-eb32011cac83" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VWHAct" ID="bddc3e50-7bf0-4f2c-9cbd-c8d11b7372b2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VWHLim" ID="3c23d6a4-d49a-484d-aec0-e734decea3a8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VWHEn" ID="ca5da6c0-d177-46ba-a9d7-b33b6f9c92d3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VAHAct" ID="7d205ab2-a837-4251-ad32-2c36a32e36a1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VAHLim" ID="6568af80-dedd-4a35-916a-9d0afd83e6d1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VAHEn" ID="99b35bbc-0e21-4980-9641-539bd1c1f97d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.V" ID="1d5f4b41-d959-49ca-bdb4-9e534ff6c9ce" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.WQC" ID="380d907b-0a06-404e-98e8-55820e84de08" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.OSLevel" ID="fd7562c2-9105-4bee-a344-7821cceca7ed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VUnit" ID="23b39e34-84fd-4bdc-86b1-8590debd6d71" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VSclMax" ID="e63c65fc-de59-4fef-afbb-d6ccfea10625" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P5001.VSclMin" ID="acc76864-ef15-43d7-91d1-9a78fd1cb61d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P5001"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L5001.VALAct" ID="eea20ed4-90b8-4673-aecd-0603f1c8fb41" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L5001"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L5001.VALLim" ID="ddd25421-8d9c-49b8-8c23-01a8f2c8829e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L5001"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L5001.VALEn" ID="ace88f4f-63ad-467f-8427-f1869b7b6a10" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L5001"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L5001.VWLAct" ID="cdb5117d-83c5-44ff-a489-70dc526d5083" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L5001"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
