<CAEXFile SchemaVersion="3.0" FileName="result.aml" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.dke.de/CAEX" xsi:schemaLocation="http://www.dke.de/CAEX CAEX_ClassModel_V.3.0.xsd">
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="ModuleTypePackage:Manifest" Version="2.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-3" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ServiceSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-2:HmiSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:TextSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ProcessValueSet" Version="1.0.0" />
  </AdditionalInformation>
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="SIMATIC MTP Creator" OriginID="" OriginVersion="4.0.0" LastWritingDateTime="2026-04-13T15:36:00+02:00" OriginVendor="Siemens" OriginVendorURL="siemens.com" OriginRelease="special release" OriginProjectTitle="PtX_H2Mare" OriginProjectID="920A0111-D2D1-4C6F-ADCF-78614D44E063" />
  <InstanceHierarchy Name="ModuleTypePackage">
    <Version>0</Version>
    <InternalElement Name="Elektrolyse_1" ID="f826242a-d7fc-41b7-ad24-721f051d9531" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage">
      <Attribute Name="Version" AttributeDataType="xs:string" RefAttributeType="MTPATLib/SemanticVersionAttributeType/ModuleTypePackageRevisionType">
        <Description>ModuleTypePackageVersion information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>0.0.7</Value>
      </Attribute>
      <Attribute Name="DeviceRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/SemanticVersionAttributeType/DeviceRevisionType">
        <Description>DeviceRevision information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>0.0.1</Value>
      </Attribute>
      <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
        <Description>MaufacturerUri</Description>
        <DefaultValue>https://locahost</DefaultValue>
        <Value>www.Siemens.com</Value>
      </Attribute>
      <Attribute Name="ProductCode" AttributeDataType="xs:string">
        <Description>ProductCode</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>Elektrolyse_1</Value>
      </Attribute>
      <Attribute Name="PeaInformation" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>DataAssembly-RefID of the instance derived from SystemUnitClass PeaIn-formationLabel</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>157faa6f-e3a9-4ba4-84f2-742e82ea67b5</Value>
      </Attribute>
      <Attribute Name="WebServerUrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>WebServerUrl</Description>
        <DefaultValue>https://locahost</DefaultValue>
        <Value>96c181ab-dc11-4b44-a73f-ed543fc23a5c</Value>
      </Attribute>
      <InternalElement Name="Communication" ID="6f40ad32-5fee-4cb4-acb5-855139dfe47d" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet">
        <InternalElement Name="Instances" ID="35c18f16-79e3-486c-a6c9-c5796260d1c1" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList">
          <AdditionalInformation>Instance Count: 24</AdditionalInformation>
          <InternalElement Name="WebServerUrlInfo" ID="96c181ab-dc11-4b44-a73f-ed543fc23a5c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/PeaElement/WebServerUrlInfo">
            <Description>WebServerUrlInfo</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>0a59766a-091f-4051-8a79-5b9e8e231a16</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>WebServerUrlInfo</DefaultValue>
              <Value>WebServerUrlInfo</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>WebServerUrlInfo</DefaultValue>
                <Value>WebServerUrlInfo</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>WebServerUrlInfo</DefaultValue>
              <Value>WebServerUrlInfo</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>WebServerUrlInfo</DefaultValue>
                <Value>WebServerUrlInfo</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="Url" AttributeDataType="STRING" RefAttributeType="MTPATLib/StaticValueAttributeType">
              <Description></Description>
              <DefaultValue>https://192.168.21.14</DefaultValue>
              <Value>https://192.168.21.14</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="G4002" ID="fbfeb81f-f940-491a-99c2-3100deca3e03" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>G4002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>f290813b-ad76-4f55-b94b-0ec7a190b513</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>G4002</DefaultValue>
              <Value>G4002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G4002</DefaultValue>
                <Value>G4002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>G4002</DefaultValue>
              <Value>G4002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G4002</DefaultValue>
                <Value>G4002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>33ddda79-1151-4056-9559-1458b3791b41</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>99157c31-ffa7-4888-8e35-b9bd3296b947</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>a1f242f7-3cfc-436e-9341-43b9084aaf2f</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3b01e452-f1af-45fc-b56e-701a73b65ca5</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1f8c54ee-576d-430f-961c-0eb86670c3e7</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>efd53bae-f662-40c0-b4ab-a3dced80ac5b</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9c7849fd-24c9-4b45-a007-9ae6d214a35f</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6e151426-533d-4e41-8b36-600069abf542</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>41ab5c4e-49a6-4186-98ef-ea51e3e37384</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7a346521-815e-4346-b690-238455781b6b</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>925b164e-fd60-4a1d-af8c-55766aebcb92</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cfbd1585-2a45-4299-8849-cf2ea50dc7d6</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5d046870-9e90-4a99-973c-130da6eb34ac</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cfdd529d-b1c3-451e-9515-71e17308cbf5</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c56fea2b-ce26-47d1-9336-f317d1cfa846</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>5bc2ce56-bfd4-447f-a962-f3503d1e4ae9</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_Wind_min" ID="db885673-8e49-4963-a46d-82329234a39c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_Wind_min</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>4d10854a-5800-4b73-afa1-52c09c3ecf96</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_Wind_min</DefaultValue>
              <Value>Rec_Wind_min</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Wind_min</DefaultValue>
                <Value>Rec_Wind_min</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_Wind_min</DefaultValue>
              <Value>Rec_Wind_min</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Wind_min</DefaultValue>
                <Value>Rec_Wind_min</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>61efd35a-4ba9-4d54-971a-a2f9d0d84046</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>c25f2652-190e-4ce1-a83f-81ff15b3f8ec</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>4ef37f93-04c7-4825-97dd-77e48227b644</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7001f241-1bdd-4ae2-a3e6-fecf78ebd2ea</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3b982f80-ef5e-49d2-8025-da92182206ea</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>107962a6-0cc5-435d-9082-7f205408a8d7</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c414a847-096d-4d62-b919-7887ba26132e</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ff3eaa9a-7ff3-496d-80a7-b2f99e94938b</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>26cdac6d-6a29-4591-977d-92ee501fa0ac</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>99fe891f-4722-4ff9-9298-dda5cf9591a7</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8d94dbc8-5724-433b-8eb5-a44327e40232</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3f0a946b-ca5c-462d-ae3e-297480876c62</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>065e20f1-ee76-4042-bf31-4d737d0228a2</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e048b6c5-013f-4f46-a9e0-5d7eec219fba</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dd9edcf4-1570-42e6-a020-2b56e6e11fc3</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>beb61be6-0188-49fa-93c1-1fe5577de523</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_G4001" ID="3fbd5790-1b56-488a-8a1c-02fdb43101f9" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_G4001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>d13eb0a1-b4ce-4e74-b1f3-22de6bf6c826</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_G4001</DefaultValue>
              <Value>Rec_G4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G4001</DefaultValue>
                <Value>Rec_G4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_G4001</DefaultValue>
              <Value>Rec_G4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G4001</DefaultValue>
                <Value>Rec_G4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>ee07eef0-54a1-42c2-8c45-b9da1677ee6f</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>3c262dfb-6308-4187-b7e8-8f5cc56cb14b</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>dd645e08-ba20-4b5c-b7ba-235b1a637a1f</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7b9c7b14-ab1d-4d1f-8d50-d41a1d7bd375</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f32e814c-4ad7-49ec-81de-01afbe081a39</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7a3677cd-62e8-4462-8982-8ddcb602fcb9</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dac7f7dc-7559-48f9-8a29-94425904e6d1</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>201f9cd0-aabe-4419-9904-6686593e4c15</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b48ae975-f4ab-4829-955e-b2f76951f10d</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>82d770f2-ae24-4909-b723-ede280e48650</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>266ea18c-eabf-43b9-a1f4-133b2c4f67d9</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ec6bb5a7-1a82-4393-bb0c-0af0f1612346</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>09165d04-6816-48e4-8972-57b04f95baff</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8694fd08-9d57-4b6c-969e-adebe9eeb6f4</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b0fff444-e70a-40b6-86f2-97aad26b1f84</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>a8d2bb30-5d7b-4a1f-8253-6005d6605149</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_G1002" ID="e499e8d8-d086-49a8-8549-1a845cd83ddb" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_G1002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>a8b789e8-3cbd-4a68-84cf-81139e67caea</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_G1002</DefaultValue>
              <Value>Rec_G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1002</DefaultValue>
                <Value>Rec_G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_G1002</DefaultValue>
              <Value>Rec_G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1002</DefaultValue>
                <Value>Rec_G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>60be56fe-8729-4868-bb69-6c3f02288dfa</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>2563971c-9cab-41c8-bbb9-384dca98570e</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>f4dbda5e-d3bb-4382-9fe8-0e118912239e</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a582c6e6-f34e-46ee-af70-df0dde079e97</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>da5b8494-c30e-4081-b6d5-174b2def0b70</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>65e337f3-cb54-461d-b05e-9937b7514278</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d19404a3-e506-4bdc-9e23-8f1f0628f966</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c8151bd1-df5a-40d2-bb9d-e12b0a8ef5c5</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3d9b9ccc-fa4e-43fd-8484-c899166b5b9e</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>737a4959-62c4-46ea-a41e-a0af9e830aee</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e5ae29b5-d10d-4399-a0e4-7e0d88b19d41</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>44b60e30-6db7-41a2-91fb-641ee195e0b5</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>28b6353d-0f92-45e6-b5c5-d7ac9703f290</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>878facb6-d2cf-4670-ab6e-ffded86a99d7</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6546a22f-5512-4a26-bc8d-d7ac37723ff7</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>6f9c80c6-bbda-4e6c-b134-18010cae03bb</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_G1001" ID="63ed10e7-5ff3-4331-815d-c1644edc3c03" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_G1001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>227ac35e-b271-4b78-b39b-2feb9d632914</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_G1001</DefaultValue>
              <Value>Rec_G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1001</DefaultValue>
                <Value>Rec_G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_G1001</DefaultValue>
              <Value>Rec_G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1001</DefaultValue>
                <Value>Rec_G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>5c1f5841-3c3d-43a9-9619-fc66f5a8e784</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>4f3ce521-0e9a-43b6-96bc-d7953c7680b2</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>fc0bd4d8-e6ec-4397-885c-a63b4dda82f9</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b6ae1134-932f-4288-8798-18f8f3eb67d2</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d7b82a3f-2ec8-4a3f-9574-14661bfa9aa5</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e1a401d0-ebe2-48cb-bd15-bb49bcde3d56</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c87bf532-a842-4398-ba84-39fbc3de41f9</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cd77c652-aed1-4967-903c-17d41c2076b7</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c6aa274a-35fb-42dc-a354-4ad6376d62d5</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>57af77fd-6bae-4885-b7b3-87e0d1f9d2ba</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2beecc65-7361-4bbc-91ad-d9bc6482f26e</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>11f12eb0-363e-413e-a60b-ff7d2265583f</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7e931b40-d913-4a35-b279-6403782e785d</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2e03c1ac-e910-480d-9d5b-b8324fbb53f1</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>17efecaf-73de-4864-8d0d-39dfc911af32</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>9838c9a1-d8ce-4742-90f7-e759c5d77f67</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="G1002" ID="5cbed889-f2c8-48f7-8efc-ed741fa34c97" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>G1002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>5aec7ced-0447-4225-abc9-0f524a771837</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>G1002</DefaultValue>
              <Value>G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1002</DefaultValue>
                <Value>G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>G1002</DefaultValue>
              <Value>G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1002</DefaultValue>
                <Value>G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>19af0998-2323-4285-89c2-5fbebbb3c75d</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>055dd270-03e8-4650-95fe-59e732997def</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>63dc64d2-5c39-4285-ad57-4d5d7989d58a</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>0c536ad1-0ef7-4d8c-bdbd-8bbeeb5a3ce5</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>08d25995-9d92-495e-9525-7f6eb5f82082</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b647b776-b95d-4e23-9fe8-27a8e18c55b2</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b255ba9d-ede0-4e39-b5be-17e01c3bd5fb</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>cea4cc85-e339-4dca-88df-2a625a4d9428</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>680ae87d-17dd-4379-9780-06eb651a2c13</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="G1001" ID="686a3e4a-9aaf-4f60-88b9-8d65d0851aa7" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>G1001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>f5c82139-d3ed-4221-ad97-132b22b7d78c</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>G1001</DefaultValue>
              <Value>G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1001</DefaultValue>
                <Value>G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>G1001</DefaultValue>
              <Value>G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1001</DefaultValue>
                <Value>G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>67fc4828-caf1-4db2-90c7-116cf366e1a7</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>271e353b-81af-4f26-acfe-c527cf92cae8</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>6a7934ea-7426-405a-a382-e6b30035651b</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>0d0df668-2a5b-4f88-ac43-4279d503f344</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>9ac442fb-05ac-42a8-9320-4e33282e96ef</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>00ba218a-5b2c-40fc-aef7-0ec7f80e654d</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>cb92dd28-54f1-4150-a742-092098acc6ae</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>3069f1f0-3467-49cb-bd39-4d4813962104</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ed4a8ee4-4e84-4c2e-bed5-c645c241675e</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Standby_Betrieb" ID="01e673ac-9737-4522-a236-37f994e34b8e" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>Standby_Betrieb</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>bee53fa0-696d-4180-99ec-66080f3505da</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Standby_Betrieb</DefaultValue>
              <Value>Standby_Betrieb</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Standby_Betrieb</DefaultValue>
                <Value>Standby_Betrieb</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Standby_Betrieb</DefaultValue>
              <Value>Standby_Betrieb</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Standby_Betrieb</DefaultValue>
                <Value>Standby_Betrieb</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>f8d73f03-77fd-40a7-a7e0-4e66e3e68242</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6ea477cd-a286-4381-9b3a-f30fce528345</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>558783cd-04b4-483a-94d7-8e7b646da7e4</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>fd643153-108d-41bb-89e6-35fba3552ef7</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>5bef489a-54ed-4fdf-b13b-91207de8a22c</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a5467436-9a83-444f-af39-4c48d160b033</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e9f95af3-f22c-455d-b47a-f3a3769c7e8b</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>54cf4367-a9f8-4d51-8b77-cd5612e71a60</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cd2fc012-78aa-4629-acd5-ee1b7d64b0e5</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Störung Elektrolyse 1" ID="43bc9f15-0ffa-4d0d-a255-663ffa12396c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>Störung Elektrolyse 1</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>b449ea71-e3bd-497a-949b-b1db2e615fac</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Störung Elektrolyse 1</DefaultValue>
              <Value>Störung Elektrolyse 1</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Störung Elektrolyse 1</DefaultValue>
                <Value>Störung Elektrolyse 1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Störung Elektrolyse 1</DefaultValue>
              <Value>Störung Elektrolyse 1</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Störung Elektrolyse 1</DefaultValue>
                <Value>Störung Elektrolyse 1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>4c3ae30d-44d4-4b6d-b19e-d6f9dc139f74</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>37b8bf67-91a3-4256-9b9c-02b8fa1714c0</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>cb1a3cd8-6c76-4cb3-b640-7cbacaef80e5</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>33f7e6a5-6348-4d69-bbda-e9d3c3091f19</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>188351a5-7890-4fac-93c6-7cb1fcdf6eff</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2580beb6-9663-4410-afd9-64edc06f712c</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>bfd42577-a7d9-47d8-848c-187fa2bfa359</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>285a50ae-996b-453b-91e6-8c2ff5916b70</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0f9e89f0-77d1-4b28-897f-30b5c2bc8141</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="T4002" ID="0a9df260-829f-43f7-9343-a0d67c1e5530" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>T4002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>32eafca7-7a2a-4b60-bebe-1bbfc59d7044</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>T4002</DefaultValue>
              <Value>T4002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T4002</DefaultValue>
                <Value>T4002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>T4002</DefaultValue>
              <Value>T4002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T4002</DefaultValue>
                <Value>T4002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>8f8f7ca4-51a2-4fe8-bf78-f6ea695f72bd</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>359ed997-362d-4db1-b259-f93f8f25f38e</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>74899da0-ff46-43fd-891e-211c8ad8efdf</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>a2932ac7-c2fb-4e0a-a359-787c42de2dab</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>8de95625-617e-4e87-ba31-0fd01b4049b5</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>27f13975-89e2-4a81-b051-a603b9fe4703</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b0a68170-1fe8-491c-a67c-28cd45e7a345</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2d5527c4-fa44-4657-866c-1a6c529560b6</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>473896ed-7f43-490c-9e19-09724005a7dc</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>074cce5d-fab7-427f-a9b4-c16c74ee60a8</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>f06df242-cb6a-4404-a0db-ca410c84ce58</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dd3171a9-108f-4483-8679-572200ba4b58</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9203183f-4631-4693-85fb-b9243e4fcc28</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>3b2a026c-2c9a-4c8a-99bb-0f95c6ccbe28</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>23ab84ef-0a0f-4ac4-99b1-ca71ec9cb67c</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b2d19308-baf9-496d-bd80-06249bb6a18a</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e40ea96d-b7b8-455a-8c21-ddd547b5f183</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8cd8e10d-ccfb-4473-ba87-12e0bdb0de7e</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1529abe5-942c-41d5-b3e2-03e6b8dac986</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>35885bc6-fb30-48a7-80a1-6c207b899a84</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a52fb58e-5cb9-4c8d-963b-a07a8df08e3b</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>433498a1-cdbe-4ffb-b8d8-b69c930e8f86</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a4bfc3cc-618c-4124-a5d1-3e5544fa28da</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>eb2d55a8-c11f-4266-8f02-422d9c816180</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="T4001" ID="cb74c519-a315-42cf-a0ac-71bd2a80e863" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>T4001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>96efbc07-717d-45be-83ac-88ae88c07384</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>T4001</DefaultValue>
              <Value>T4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T4001</DefaultValue>
                <Value>T4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>T4001</DefaultValue>
              <Value>T4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T4001</DefaultValue>
                <Value>T4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>bdc03509-28bc-473b-afff-a8751e4dcf23</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>7d937c22-05cd-48c3-979b-f2946ea93ad8</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>8c80c999-1733-46fe-b1f0-2b8bc1b68570</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>1dce90ce-ea52-47fa-bcaf-19ad0021179e</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>29907638-6fc6-4fab-adeb-dbd5402fb22c</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>ded4e7f1-d993-4452-a89a-1a01427e8a45</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f7304e04-edd1-471b-82b4-d484226e127d</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5db72127-bb1f-4c9e-a473-2c753c352b07</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a966eb70-8c81-4d44-8dd6-aa979194e320</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>af95ab08-2b23-4702-b655-a12f6597928a</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6bba9816-d7fb-406d-bd2e-ea9d64b79a12</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>61b29b3d-bb84-4f4d-b4da-4e886c00ccd5</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0ddfc817-6416-4966-8c45-f0acbd8cc6c4</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>8de4fa5e-aee8-4d20-b4d3-5315304d1320</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c1455b9a-6615-4705-9892-c7c7725cc8d0</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>10019608-266e-44f8-a2e1-f48501a4912e</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>daa7034e-c403-4d5c-be50-ebcfe9dc5fb6</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>957c4faf-b088-4039-b052-2f76ff0e45d2</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fe936a7b-3cc6-42e2-a1ed-3db83b31ff93</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ab7837dc-d7c7-442d-81b9-ab85790b1074</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2292800b-c913-4e6a-aa63-61e7009a4c68</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3a72c1cd-aa7c-477a-9a0c-e0001d6e1f8d</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>853b5d70-2d9a-43f1-bdd4-799ac3ca7f10</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2a9f3a1c-56a3-4aa1-b03f-1cbfe3080f6c</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="P4002" ID="b03b07aa-324e-4187-b963-d701a33739c9" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>P4002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>a11ddba1-15c4-42ea-8bc4-649407aa7488</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>P4002</DefaultValue>
              <Value>P4002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P4002</DefaultValue>
                <Value>P4002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>P4002</DefaultValue>
              <Value>P4002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P4002</DefaultValue>
                <Value>P4002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>dfade800-ea03-4833-a966-3757ec1a751c</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2d0d2c21-4298-4797-8160-1792f9dfb702</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>d02fd825-8ec5-46d4-bc4c-0a89bd90f08f</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>0c879fc0-8f9a-4e74-9dfc-96df492ca93b</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>27e2a5c6-9878-41bc-b2a5-29acd6ad3307</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>dd58ffef-5e83-4d82-978c-f1b40a830b2e</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bc1450e1-f458-43c5-83f8-ba9f533eaf52</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>7d9f1f44-414c-4b1a-bf54-91a4c9ce5a8d</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>aac4e638-8950-4f44-add9-c17527dcc2af</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c7901499-0919-4742-9e74-f7d7a54f916c</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>670d6316-4825-4fbf-ab71-e507538a77e6</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>440c2ce0-c9a9-4aa6-9978-16176490d8ca</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6399cd3c-1c04-4ca7-a460-c4cb424e9f4b</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ba76e1ee-a04a-4532-a296-49e84cf17bb0</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>73e916d3-3a86-499b-af7c-ff7bc9ce6ca7</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e168b74f-9627-49a3-9595-652ed65ce132</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6357fcec-3d04-45e7-a11c-7329f5b4214b</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b42e386f-80d5-4f06-b60b-470e8dffadbf</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>583097dc-aa10-4b7b-8fc0-4c2b34cafb0e</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>235550ff-6a16-4e88-906e-9a3278b8598e</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>16ee0865-e2d9-432a-a980-df75e115f78b</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5cb91403-61b1-45ad-b76a-7466ed298328</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>abffa181-3c84-4656-b4be-36880b51a6ad</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2fecf8b1-d65c-4d8a-9076-3a26710093f1</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="P4001" ID="4482550f-1670-4bd1-93a1-c4729661777c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>P4001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>8beb2ee5-a8a1-436d-8cd4-d992f3ad0550</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>P4001</DefaultValue>
              <Value>P4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P4001</DefaultValue>
                <Value>P4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>P4001</DefaultValue>
              <Value>P4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P4001</DefaultValue>
                <Value>P4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>75d080b1-82ed-45a7-8257-6f754c12630e</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>d4aa42c4-7110-44a1-a3f0-45557d4590a0</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>b0f92f0b-c0c3-4c8f-b059-94c77d07956a</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>7488c204-fcd1-4d08-8674-a5c8924d7c4f</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>74bbb0ea-073a-4dbc-8627-19ae98549a51</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>76fc3568-e9da-48ee-af59-ebed5f9448d4</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9602add1-9686-451a-8f8b-b138b451403d</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e1f3a7f9-976c-415b-ad0e-adfe83ad7c9e</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>622673a5-e243-4304-b3f7-78cb326041e5</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c2167c03-bfc5-4371-987d-2660016e79cf</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a054dfc6-7238-4961-91e1-98c5c28653d3</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6f7991bb-3ef5-47b5-a0ae-a2b728073545</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dfb65d7c-841f-4ac3-9cd9-875316a81d64</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ef680c12-9e61-4fb2-a65a-db3093bd142e</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5f4b62f3-73d9-474a-9507-3ba5dc66195f</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>08eca89f-e2fd-40d4-848a-64fa463a61ea</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>afc3fb7c-3d14-430a-ac97-69eafc7ad12a</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b06d3e1d-048f-4508-8fdb-e7a282357a6d</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>38fd89c8-d962-4019-8cb1-06b6369ef584</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>bf5cd9f7-d252-4553-b631-41457fb8e06c</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>824c43f4-f7be-43f7-acb6-2af7e69a9163</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>522d0fca-efd1-42c6-b1f6-9ea61fa96c19</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>8d9149ff-cc02-430a-afd2-3e86a11dfddc</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>31b95775-3e1a-4114-8907-55add1e2f310</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="L4001" ID="98ae5ca2-58c3-47e6-ac1f-adef2334c415" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>L4001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>98a7ca45-8f78-4474-ad82-4dfb63ed4a89</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>L4001</DefaultValue>
              <Value>L4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>L4001</DefaultValue>
                <Value>L4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>L4001</DefaultValue>
              <Value>L4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>L4001</DefaultValue>
                <Value>L4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>3cb735a2-3fd4-4739-bddd-4db1352b6057</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>fe2ab5cf-3ede-449a-9c0f-cce0e96fbea4</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>6a3651bc-74a1-4df6-b0b6-5f99b9b3d154</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>be045c6f-f1ef-426c-bd1d-36a820a9c2e1</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>73f66a86-7f24-402e-81ae-9dfcb9a967ed</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>d60a621a-29ab-40b2-a074-e6d5bbe17ebc</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9ab07cf6-0783-46df-be40-19c9a89f975c</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>72f994ed-bcba-4e11-bec3-07df677ad967</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6da44064-da3c-4d0a-96fa-9ca6051f6c82</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ba603496-2df4-46b0-b4f0-3a0bbea89a97</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>22e256a6-df25-45c8-b0de-8d84a34b3d8b</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>332c7475-3bad-4efd-b4a7-df22cfe5675b</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ca62052c-9ec8-4112-a810-0bb095591112</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>45c0eedb-a925-41ff-b866-0b1d404c24c3</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b46dc972-e2dc-48f3-aeb2-a6bbe2699e1a</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9356638c-dcd3-4517-8823-69bd2a4e781b</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>723f6679-e654-4bcb-8a4e-9ff4d03c68d0</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8adcbfb5-a315-4141-b1cc-37f31f8934cd</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1e00821f-73cc-49d1-a133-c0478ccb6e76</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ec7121fe-4aa1-41e3-91e5-478479efa30c</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6978fbdb-889a-4e7a-80d5-569390b208cb</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7aa6bda3-69ab-4834-bc8f-4fd5da81225d</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>04fbe68a-d678-481c-9dc0-e5fa52c16abf</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2bcf7298-0dd8-4516-8116-484ac84cb8b9</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="F4002" ID="8cf3f60c-6578-4806-b4d0-0382b0601669" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>F4002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>1aa2b058-30b8-4454-8368-e64ac02957e9</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>F4002</DefaultValue>
              <Value>F4002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F4002</DefaultValue>
                <Value>F4002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>F4002</DefaultValue>
              <Value>F4002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F4002</DefaultValue>
                <Value>F4002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>9b1a755a-1386-4fbf-9f60-be020ffc42a4</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>cc741e9b-11db-42fc-9650-037dc9885d0b</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>5f5c4d06-614c-4f23-ab0c-c57e1231935a</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>0308def8-9d36-4b91-91f8-b2548f743f41</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1792ea48-560c-4d42-bd54-e777dece7fd4</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>58250cd9-ee55-4224-947f-6ff54c476f4f</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>36b91ada-9240-4c03-8d13-43775b67d0e8</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ea47585b-75aa-47d2-94ad-68676bce9524</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>df685d02-8614-4b25-9612-a30578bea968</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>48d8db51-d4b7-4943-8d3d-90b5ec586244</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2d366e0e-0f93-4248-a753-75e9784a6615</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>784e8fa0-9de8-46f2-8d32-edb63f4e8631</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4115318c-ce9f-4e0e-8366-1a14caac3b20</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b262e4f9-8490-4201-92c9-68125c08fe3a</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>21c59860-760d-4ef7-9f86-da3d71017ee6</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5fa1b990-05da-47bc-b045-b6297baec722</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1a881ad6-cf98-4bf8-99ab-827cdfc33209</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>22647420-f9a5-4098-bac4-c13ec33b5bc5</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fc39b1c1-76e9-44a5-ac3c-79b816b9f4c8</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>d239d56e-e57b-4d3c-85ae-14d143a5052b</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ef8eaeb7-9b9a-44f0-b5da-121427031cce</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>38c08e6c-9a18-45db-9f3a-7989ecdfebe7</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b814405a-603a-429d-83b4-4cd88fc5900b</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d97c0e9b-c1eb-4e85-af3c-6534563ac3ff</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="F4001" ID="ec4a8f69-920b-45a8-9267-2b9e5d971be8" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>F4001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>5321700d-60b9-481a-b8f0-7a9ed2497b7f</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>F4001</DefaultValue>
              <Value>F4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F4001</DefaultValue>
                <Value>F4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>F4001</DefaultValue>
              <Value>F4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F4001</DefaultValue>
                <Value>F4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>0080b6bc-8a97-4e8a-b85d-7d6750836541</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>8ea1e08a-d5db-4762-aea9-916cd3698f73</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>10cbd7e0-7cda-4b00-8bd7-6bd46873c632</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>cb7a40a2-6670-4d45-aa40-25f655fcf8af</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2dba7edd-22a3-40e2-92a9-8fa5d0d94d20</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>82e41a35-ed28-49c4-8147-2955868b3080</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a7fef032-2772-45ca-bc4f-436fbcf1fb71</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b0e9b4bf-988d-4144-9b7b-ed97eb2aa98a</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9cc619dc-1517-464b-a337-8339df7e7551</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>238beea2-ded8-43c6-b8c4-d27a4f21ddaf</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>aab06beb-597c-4c84-aef3-ed8d45a8a9e9</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4b8b91a5-e117-4623-996a-2de239fc53cc</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>39cc5d9e-e7e8-4b0d-8bf2-d685eeea304c</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2db8003d-b29d-4ff2-b880-6f94972a53ba</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6bf1af39-81cf-435a-aa9b-e8b1b54c6068</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8434e013-2711-4d6e-b429-5f5da69c81d0</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>52254680-d787-498e-9fa5-e216fda7aede</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>547588a6-0dad-4ac9-9c1c-701d617a7e4b</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a93b3bb1-1a7a-4031-adde-d0a680bfd0ad</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1a35738d-b66f-41af-864c-eadf4252bb86</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>02d70d0b-8a38-42f3-9068-dd96ef0249a0</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>596e4670-bafd-41ee-bc60-88a939b8f351</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e52b723e-aeeb-4498-b59e-c44472181771</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1ecd2059-e036-44b3-a870-3ed854e6311b</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="PeaInformationLabel" ID="157faa6f-e3a9-4ba4-84f2-742e82ea67b5" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/PeaElement/PeaInformationLabel">
            <Description>PeaInformationLabel</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>9b280226-2f1e-4435-a638-e4ecb49ae39f</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>PeaInformationLabel</DefaultValue>
              <Value>PeaInformationLabel</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>PeaInformationLabel</DefaultValue>
                <Value>PeaInformationLabel</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>PeaInformationLabel</DefaultValue>
              <Value>PeaInformationLabel</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>PeaInformationLabel</DefaultValue>
                <Value>PeaInformationLabel</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="AssetId" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0001</DefaultValue>
              <Value>ef7b2366-7c99-4ede-bfac-2eb99e5f5a24</Value>
            </Attribute>
            <Attribute Name="ComponentName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Elektrolyse_1</DefaultValue>
              <Value>9d99c4bc-63c0-441a-b7f2-23cfbe0e35a6</Value>
            </Attribute>
            <Attribute Name="DeviceClass" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Elektrolyse_1</DefaultValue>
              <Value>b75637dc-fc90-4350-b5e8-96a3b31524a1</Value>
            </Attribute>
            <Attribute Name="DeviceHealth" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>26698329-68c2-4b31-bdc1-67fce7285204</Value>
            </Attribute>
            <Attribute Name="DeviceManual" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Elektrolyse_1</DefaultValue>
              <Value>3d111e95-cca4-43d0-a66a-b0d3d752d112</Value>
            </Attribute>
            <Attribute Name="DeviceRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0.1</DefaultValue>
              <Value>127ae3f2-b842-405c-9946-8b6058b6461a</Value>
            </Attribute>
            <Attribute Name="HardwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0.1</DefaultValue>
              <Value>1d69f64d-2bcf-4ae9-b05f-a7f56b08c5ea</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Siemens.com</DefaultValue>
              <Value>ced78f1d-a4b7-456a-90d1-46c992ca4954</Value>
            </Attribute>
            <Attribute Name="ManufacturerUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>www.Siemens.com</DefaultValue>
              <Value>a25b9b41-ef1f-4d29-920b-0a2c795eebc6</Value>
            </Attribute>
            <Attribute Name="Model" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Elektrolyse_1</DefaultValue>
              <Value>fe55c7c6-72f8-4845-8fa5-49db479177d1</Value>
            </Attribute>
            <Attribute Name="ProductCode" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Elektrolyse_1</DefaultValue>
              <Value>b1b4238b-d024-4926-b926-2f4105dd8f2c</Value>
            </Attribute>
            <Attribute Name="ProductInstanceUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>A</DefaultValue>
              <Value>b9b7341d-483b-49c2-b43b-5b7da4fb4e48</Value>
            </Attribute>
            <Attribute Name="RevisionCounter" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>ca1897d0-8efd-4a95-9acf-80c4ec1d8a20</Value>
            </Attribute>
            <Attribute Name="SerialNumber" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0001</DefaultValue>
              <Value>ec9097a2-3824-4c99-90c1-d0c9079c3923</Value>
            </Attribute>
            <Attribute Name="SoftwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0.3</DefaultValue>
              <Value>c8db9b1b-4e2e-45c8-84b1-6cf5a7743079</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="NP4003" ID="7a4ecb30-1266-4502-bc67-769f9696d893" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>NP4003</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>ed0f55d6-49ac-4486-beb1-b8141cddb42e</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>NP4003</DefaultValue>
              <Value>NP4003</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP4003</DefaultValue>
                <Value>NP4003</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>NP4003</DefaultValue>
              <Value>NP4003</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP4003</DefaultValue>
                <Value>NP4003</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>ecdbb349-5d80-4078-801f-2bdcf29ae222</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>0df3c03e-f5af-46a4-a2a0-315f9660f80e</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>269b058b-bcd5-477d-8149-3898930892ab</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>763dcb80-1e1f-4216-b5fb-35a93e3b2a97</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dc50a1e2-88cc-4e1c-bbbc-52022e147142</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>19820fd5-adb8-45fc-80c4-aa585759c9ff</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f95568f4-d97b-4c86-a23a-14c50bcb570b</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b61a8135-b903-4f4c-9641-0c14badbc352</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cdd6b79a-a994-496b-acad-31dc151a6784</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>68421b87-e0f5-46fe-a8e5-a72790f193bc</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bcaf2263-7108-4832-9b82-b72099b9a25e</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1cf8efb1-112a-4fe0-b2c0-11ea3cc4a357</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>19010348-12c3-40de-a078-5b489b1cdd21</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ae27346d-c0a9-4468-a70f-684332ae838b</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fe126eac-fe71-4c40-8129-2712d852f840</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7c7cbd51-2db0-46da-9f26-160aa99d47c9</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c859bb0b-f078-4216-9fd5-c50f663d2328</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d02baf78-d06e-49ac-9cef-23c8776f2559</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ec15e9aa-3cde-4ae6-a62b-e47fd1efa117</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3cbaf3da-7909-48c0-ac2b-f683ef22411a</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3a85d16d-6b15-4913-b50d-787c6eccdfa9</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>15121bbe-be21-42e9-b5a4-1acbe2c9c7cf</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a3e8744a-ffb9-489b-9c29-9d10afe9be99</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c3f2cdb7-801e-47ac-a6c5-1e08dd348af8</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>37fcd71b-242f-4e0b-ad04-fd4c237d9327</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1d265246-a524-4242-b262-e1e6b35a345b</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>54eefe3b-c2d4-42d2-a5a5-9d068931183c</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d4930eca-5fbe-4667-9863-7db54a79c341</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6c594b72-231d-448a-ae49-c8e7cba378c5</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>692190b6-02d4-47c9-a423-69d28dd0ba2c</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>276caab7-6be3-469f-b9f9-4322b7be23fa</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ea086e3c-7426-48c0-8e19-d70276b20a2d</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8a414bbc-4656-483a-bd48-ad2905a9008c</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>82494d13-f2b1-4d53-b12a-2ab375ab8f84</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>32b7aa77-b0a0-45d6-9f61-0457efee4a2b</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>76b54b0d-6e04-4303-8070-90803ac32fd6</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5ebe2c0e-e737-4579-8ba4-1d9d92c6fc36</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a010f76c-c6c7-43c8-affa-4e3ed871b669</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>da82b90d-727b-446a-9ae7-bf916429d848</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>82e75e72-1e4d-4e26-8d1a-b00aa7f2bed3</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>957b7a34-42f1-44c1-97bc-832f37481c7d</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>31a7d3a6-34a6-4656-a4e1-03424bb6ea7f</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5df39a28-09c0-4440-ad8c-e2e950b42b11</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="NP4002" ID="19dcfc22-9037-42fe-a410-78349729713d" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>NP4002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>ee049dee-94c6-433f-b858-26fd5d478bac</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>NP4002</DefaultValue>
              <Value>NP4002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP4002</DefaultValue>
                <Value>NP4002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>NP4002</DefaultValue>
              <Value>NP4002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP4002</DefaultValue>
                <Value>NP4002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>2afa2800-4479-44bd-a887-948a7cee4d27</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>89123d82-ae48-4418-8f16-7a6543ca3e1f</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fb6f2fdb-1c56-442c-a0df-236e3e374849</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f977b492-023e-4b73-9f36-922c6228e12c</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>65d7009a-1246-4be2-a433-ea180645a158</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a2f46019-779a-4476-8a5f-b1c012ef77b4</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ca6f6f5a-3959-4ef4-b646-5514dc594ee4</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>aa25e917-90b6-4fc7-9e9d-012049532cab</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>37fae5f6-4c0f-4994-b512-9a2896b113bd</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0b2996c2-e775-4220-a9e2-35a608589a87</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a9ad77f1-1976-449c-b806-b6030ff279af</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bf3d1833-0336-40c4-8583-2ab87dd2ec20</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5a6d8f47-186c-47ef-9f83-997076983b21</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b0a5b13a-7771-4b33-b7e1-578a941dd249</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c54a4462-de08-404f-9fe8-45146d18ea02</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ca2c1659-1dda-4d07-ab76-db8c2ba349e1</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cc45de6c-21fe-40b7-a1c6-57ecea8725b5</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b9a048ea-303b-4eb8-a00e-0f751f589da6</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e70477e8-9b3e-437c-bb8e-4caaa67af234</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>266b94a6-f2e2-4d33-bde8-fb9cc0c9bf9d</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a31bb3e3-1620-438d-9ce5-64acb6ec78da</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a6d3fb49-dd49-4f71-9590-1736b01eacc8</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>da363691-740c-461a-b58e-0f52dfeefdbe</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>694adc90-f002-4bc8-9f38-10e6808bd3a1</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>13c24512-1c6d-4b73-bbab-31cb46bb3e1b</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>66d1a936-5d25-4639-b2a2-e228e98bf28e</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b2ac6a3c-7ab9-4a95-bf0a-a528013aa111</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c8b5ccc7-71ea-4132-aee6-b98d6de4be41</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e769b99e-6079-4023-96ae-ef1a1d7bff4f</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1b4dc81a-7857-46f9-a384-c4924a73bc44</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1f55abee-900b-4e07-b42b-a1c170e30607</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e520291d-89c0-41f5-a02e-2ff69815709f</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>df02bbc5-1de8-49b2-ae97-254ff7c2eb99</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cd8a6f24-8829-4b7c-a30c-d57ed1d9062f</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>65ffa989-0b84-4b43-bb16-33bf668d783a</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3d6e1690-93b2-4890-97b9-e3931aee2331</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b2ba7520-a11d-4663-88f7-ee7c6c3860b8</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1c0e7702-f7f8-4c65-b12f-c8239a544818</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f8877774-b2ac-45e9-afcb-d5be4d2f1601</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ade3ebea-992e-48ab-b541-bf21e7325f0d</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0c6275cb-b518-4b9e-abc7-232a6e7c66d9</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1ed03047-1cd6-413f-80fb-72582a9c3a9a</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c1808316-fa74-4015-813d-39cb1855c66a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="NP4001" ID="377ac3f9-6aa8-4977-b8f6-fac6c246895d" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>NP4001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>cbc8ea22-ca90-48a2-ac47-012c2f1b841d</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>NP4001</DefaultValue>
              <Value>NP4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP4001</DefaultValue>
                <Value>NP4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>NP4001</DefaultValue>
              <Value>NP4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP4001</DefaultValue>
                <Value>NP4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>9b6432a1-b09b-40c3-b0a4-7cc224be9f9a</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>1b1d9b14-6de7-4d9c-88ab-477753202017</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cd1cb5d8-f1de-41f3-b7a1-37ce4e073b1b</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>df5a67fc-a09f-4f10-9596-1c354a3dca96</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3f26d7f1-fa33-40d8-be00-ca51d6490c1d</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>40a9fc79-8805-4275-ae08-3be37b9dbacb</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4030dc08-68f4-45e5-935a-8e70937f0502</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8b8285d3-79d6-4d2b-b67a-3cdf6720adec</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>87de0e5f-756f-4675-a97a-aa956fcd676d</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a9278983-67c6-464d-9c18-f7292401e245</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e5ef3448-2786-4dc3-bbb9-9a156a2ebc20</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>09f74a5b-e6b9-47a0-a11c-20f04365ea53</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>65828aca-394a-42cf-bc9c-1d7c3bb54704</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c511ac06-c42c-4d61-9a63-ea9a318a02b5</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>95ea9122-d5b8-47a3-b11a-8eb49a16c828</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9f668096-50ef-4838-9c33-ef88d9c865bd</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>219bf8b1-1803-46f2-a847-cda370a437ce</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>399661fb-811f-4dc7-9484-294b3b134f17</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3b501473-5d50-4454-9cd2-f470f03a156e</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d5ebabb9-dc97-43c9-b8f2-b7cf1220d924</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e4901974-78d1-46cd-94d9-01ed260457dc</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3e468f00-4633-4728-8c1f-f30e9fc31f9a</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>63911c8e-fd39-4575-9b33-482a748c04e7</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ea2a0198-2b7c-4821-b38c-6bb246128ac8</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7a8a43dd-5864-489b-b149-fce36a6b4596</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cf0fbd51-54fe-4b46-8413-505860e4576d</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>babcbe70-6d63-4e00-aeb8-5e43468266cb</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>10ed9f34-33c0-4e74-a901-66a1633dcca0</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3fcaa8ce-a966-4ebc-bb47-afe17d17e6c2</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>19fa0d3b-4ec2-4977-84f7-c8a443422fce</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5d934142-afd9-4c90-a0fb-50ebd817e018</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>86410ba5-caa3-452d-8845-5d1f17fc9cf7</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dc6fa255-f226-4b9f-9c9f-fb75abe4ba81</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d46b023c-4830-429f-a4b2-12fd682dfe2b</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>460b3bc4-53f9-48e5-8e67-8bb5e285f701</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d05f286f-490f-46ed-a5ad-72c3266dc003</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e78034d8-7340-4e62-9adc-7508f2d2de39</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>55c8df5d-3055-41c5-927c-39124e664947</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4b1cef50-f7d0-4f9b-a777-1d2d12b09f91</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>93607690-d770-4ca7-8c96-2a21e7ec4564</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9e66a68a-5791-490e-bf3f-b4f86751017a</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>4fd6e2fe-5813-4f96-85cd-c939aa1ca4a3</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>83c28094-1528-4ca0-8fc9-77f9495fc26f</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_Windgeschwindigkeit_in_prot" ID="a398d7a0-bbe4-4a6d-8e94-4dd5bafb9a39" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/AnaMan/AnaManInt">
            <Description>Rec_Windgeschwindigkeit_in_prot</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>00f14669-7408-4353-9c81-972e8b6fc1de</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
              <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
                <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
              <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
                <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>eb7b06fe-a308-4b7f-9c35-6c4bcd59d041</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>f8c3b1c6-f4aa-4bd2-a5b1-6e67ade9e85b</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>4cb02c96-0efc-4f92-84b1-680c413b7d7f</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>c26c29a8-83e1-4edb-80ee-09dcf806b7d3</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>6e1b7fc1-6514-4848-a64f-f04709e659c7</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>10e60140-1cdf-4877-8bdf-7818e7497f7b</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>49543a7d-171c-4655-a8c6-6e55908eee86</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>2b035aa0-6c9a-43be-b7e3-16eb0a7e29bd</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>424f3db0-d98b-44f9-8cb0-499ba07c475d</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c7f74582-a2ee-4593-a041-d4f282061dd2</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>76e1ff1d-addc-408e-95e9-3715c2531a7c</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dcb3a97b-b755-4506-a4e4-5caf12610ce5</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d9ff20a4-25dd-4c3f-8ab5-f168a532ca22</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ca0d464e-25e3-4e84-8ecc-cd1df8234a40</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>da11d8d6-1d74-40e8-a8f7-cf5b70100613</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>529cfcd9-9c92-4f5c-b0e7-db438f907ecf</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a0c3dd07-3c27-4db3-84c4-31ba9d5f1c5b</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>54446301-8a86-4be9-8fe8-42348fb7483f</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>51a79511-3f6f-488d-9326-80b6320cd99c</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="H4002" ID="50513058-5693-4f1c-869f-b02c1f533fe6" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>H4002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>57059e26-0871-4c0e-89f4-a121fdfc9163</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>H4002</DefaultValue>
              <Value>H4002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H4002</DefaultValue>
                <Value>H4002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>H4002</DefaultValue>
              <Value>H4002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H4002</DefaultValue>
                <Value>H4002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>03bc1947-97c8-4a6a-b188-e6ef2a4f9fec</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>2b655bf1-dfd0-4019-8b02-f3c6b0b29c8f</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>16f3c430-c0e3-48a0-be4c-60976902a084</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3fbfa197-d7a1-4deb-877b-624779acab53</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>68e8ef16-8547-4b29-840d-8fb77e943702</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7df9f88c-cd4d-4d9a-8b27-01fa468f53cd</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ecb51563-f91c-4ab2-a891-39a4ed962046</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dac24aaf-2c5f-468c-8be8-404b9f30ce44</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fe51fde5-67c0-472c-ac72-d18751e13d40</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6b4aab19-c148-4bf6-a34c-6ef7621f04a7</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9e8ed80b-088d-4717-9d71-7067572aa456</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9dd5ed04-1ad5-4d51-86c2-35ad664a53be</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>18e28691-09b1-4b72-bef5-7ce9c0ed2843</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e74d2450-3785-4700-a4bb-e41ddaeb5085</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fd8ba78d-d1e8-4d94-8b5d-195e709e2119</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>87b4cc9d-829e-45bc-abf6-659dfd33c6cf</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5439a829-adb4-4c2b-9e6b-85fac351174b</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e621e30a-36bb-4cdb-b647-fff5e8ca362a</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a73e88b3-f556-4442-bded-a5a1bb0c4e35</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1f978fa9-bc10-4019-b3e6-17e1e7fdcb33</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e6db9a53-c500-4770-b0a8-786db9da4ffe</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5cba8bf8-3787-45ad-a625-98c6c5704d98</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6663e16f-5cad-484d-be75-0edd12ce25b1</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ee86d385-9173-4ae1-ad2d-14343b909e3b</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3ce91e80-c8cf-4db7-a76a-debf987aa72c</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>76901e2a-25c7-4051-a36e-36a855f7b57d</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>be8c8052-436c-4f79-884d-f6f78c748111</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9625c400-7dbb-462e-9026-457e5f671159</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d4c1d608-164d-4e7f-b1bf-c17533d12e1b</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a91396e2-9aa0-4b6c-a2ea-e431eea0c092</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>05e5300c-3b8e-4415-8714-4d3c8ae1aec2</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3fb4ab93-da0b-41d6-b9f1-5d12bb040968</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="H4001" ID="a060a1d5-460a-43cc-b6b5-b5e2d892be72" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>H4001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>05cad5c7-7c97-4804-a90c-7f80f9a3260d</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>H4001</DefaultValue>
              <Value>H4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H4001</DefaultValue>
                <Value>H4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>H4001</DefaultValue>
              <Value>H4001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H4001</DefaultValue>
                <Value>H4001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>a9d82b78-9eea-4346-8769-08f082e0ab14</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>1e0af134-55cf-4815-bf18-5111995daf6d</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d4eae99b-cfdb-4590-a6b7-09aae20cf364</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8c46411b-7751-4b14-952c-835136f5d256</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8e1eddff-c99d-4372-b863-5ef9335898d2</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>55850ab9-0fda-43da-a644-ef76f26b6e16</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>46958f03-ffaf-4001-afdd-494cad632351</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2666f50b-29fe-4f12-b886-f32a4f1b9494</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>818d87af-2ec3-42f4-a3b9-f660b35188a0</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f26aac34-ef87-45fe-9211-d3633bc918fa</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>100d41f7-9b5a-4c48-94d3-1e1628f5cbb9</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8705a643-1bcf-4b1a-af12-97ed2c8f7e34</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e2df34c8-342c-4642-ab29-a2c8d2065b7c</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>be970bc7-2919-4777-8207-4354b92085d6</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6d794578-94ea-4956-8aca-38b71ad69085</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f5621998-65e8-466e-aba3-a6fed148203c</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b62e88fc-1c5d-4892-b6e7-f7dd8ce92a44</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>577c1327-99d6-46ff-9b9d-200dcf4436fb</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ab9afe99-d1c6-4682-8ff3-e41ffe41bd4f</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>51c6f2e5-ec92-4cbc-898c-8c73986f44c3</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4b0f952e-0340-429d-a2e8-1f57219d824d</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>667ef329-f794-4a29-89bf-b258d4c08505</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0b099911-b820-4475-8ee7-792155af0105</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fdbc813c-79b7-4cb5-a978-a86ea07e2d39</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f0374cf0-cc94-4c39-8a81-27fa62f0cc03</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>84c83196-3239-450b-a753-a0ef7d210246</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>385c22b9-0a6c-4ace-91d0-cc072539c868</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5ff39b67-2c1d-47dc-82c1-a6514d95fa38</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>80a5ae1f-4ee6-45b9-b0a8-8af081be0fb8</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9b5404ea-638a-4a11-9d61-db3d3cff8c60</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b7f22e4b-c350-43d4-ba42-9b4a028ef19b</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9f9ad076-3c64-4f52-bbb8-dd0fae25879a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
        </InternalElement>
        <InternalElement Name="Sources" ID="fd78d71c-2c2a-41a4-b1bb-8627cca68bbe" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList">
          <AdditionalInformation>Source Count: 1</AdditionalInformation>
          <InternalElement Name="PNK_04_Elektrolyse_1" ID="60bdceb4-2d0d-4aff-a7d3-9ffdec59d5f6" RefBaseSystemUnitPath="MTPCommunicationSUCLib/ServerAssembly/OPCUAServer">
            <Description>SIMATIC.S7-1500.OPC-UA.Application:PNK_04_Elektrolyse_1</Description>
            <Attribute Name="Endpoint" AttributeDataType="xs:string">
              <Description>Value of the endpoint of the OPC UA server that is required for the communication with the module.</Description>
              <DefaultValue>https://locahost</DefaultValue>
              <Value>opc.tcp://192.168.21.14:4840</Value>
            </Attribute>
            <Attribute Name="MaxSessions" AttributeDataType="xs:unsignedInt">
              <Description>Maximum number of client sessions that are supported simultaneously.</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
            <ExternalInterface Name="G4002.VFbk" ID="9c7849fd-24c9-4b45-a007-9ae6d214a35f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.VRbk" ID="efd53bae-f662-40c0-b4ab-a3dced80ac5b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.WQC" ID="5bc2ce56-bfd4-447f-a962-f3503d1e4ae9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.VOut" ID="3b01e452-f1af-45fc-b56e-701a73b65ca5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.SrcManAct" ID="cfdd529d-b1c3-451e-9515-71e17308cbf5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.SrcIntAct" ID="c56fea2b-ce26-47d1-9336-f317d1cfa846" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.SrcManOp" ID="5d046870-9e90-4a99-973c-130da6eb34ac" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.SrcIntOp" ID="cfbd1585-2a45-4299-8849-cf2ea50dc7d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.SrcIntAut" ID="925b164e-fd60-4a1d-af8c-55766aebcb92" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.SrcManAut" ID="7a346521-815e-4346-b690-238455781b6b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.SrcChannel" ID="41ab5c4e-49a6-4186-98ef-ea51e3e37384" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.OSLevel" ID="33ddda79-1151-4056-9559-1458b3791b41" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.VMan" ID="1f8c54ee-576d-430f-961c-0eb86670c3e7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.VInt" ID="6e151426-533d-4e41-8b36-600069abf542" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.VState1" ID="a1f242f7-3cfc-436e-9341-43b9084aaf2f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G4002.VState0" ID="99157c31-ffa7-4888-8e35-b9bd3296b947" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G4002"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VFbk" ID="c414a847-096d-4d62-b919-7887ba26132e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VRbk" ID="107962a6-0cc5-435d-9082-7f205408a8d7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.WQC" ID="beb61be6-0188-49fa-93c1-1fe5577de523" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VOut" ID="7001f241-1bdd-4ae2-a3e6-fecf78ebd2ea" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcManAct" ID="e048b6c5-013f-4f46-a9e0-5d7eec219fba" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcIntAct" ID="dd9edcf4-1570-42e6-a020-2b56e6e11fc3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcManOp" ID="065e20f1-ee76-4042-bf31-4d737d0228a2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcIntOp" ID="3f0a946b-ca5c-462d-ae3e-297480876c62" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcIntAut" ID="8d94dbc8-5724-433b-8eb5-a44327e40232" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcManAut" ID="99fe891f-4722-4ff9-9298-dda5cf9591a7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcChannel" ID="26cdac6d-6a29-4591-977d-92ee501fa0ac" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.OSLevel" ID="61efd35a-4ba9-4d54-971a-a2f9d0d84046" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VMan" ID="3b982f80-ef5e-49d2-8025-da92182206ea" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VInt" ID="ff3eaa9a-7ff3-496d-80a7-b2f99e94938b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VState1" ID="4ef37f93-04c7-4825-97dd-77e48227b644" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VState0" ID="c25f2652-190e-4ce1-a83f-81ff15b3f8ec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.VFbk" ID="dac7f7dc-7559-48f9-8a29-94425904e6d1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.VRbk" ID="7a3677cd-62e8-4462-8982-8ddcb602fcb9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.WQC" ID="a8d2bb30-5d7b-4a1f-8253-6005d6605149" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.VOut" ID="7b9c7b14-ab1d-4d1f-8d50-d41a1d7bd375" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.SrcManAct" ID="8694fd08-9d57-4b6c-969e-adebe9eeb6f4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.SrcIntAct" ID="b0fff444-e70a-40b6-86f2-97aad26b1f84" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.SrcManOp" ID="09165d04-6816-48e4-8972-57b04f95baff" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.SrcIntOp" ID="ec6bb5a7-1a82-4393-bb0c-0af0f1612346" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.SrcIntAut" ID="266ea18c-eabf-43b9-a1f4-133b2c4f67d9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.SrcManAut" ID="82d770f2-ae24-4909-b723-ede280e48650" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.SrcChannel" ID="b48ae975-f4ab-4829-955e-b2f76951f10d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.OSLevel" ID="ee07eef0-54a1-42c2-8c45-b9da1677ee6f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.VMan" ID="f32e814c-4ad7-49ec-81de-01afbe081a39" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.VInt" ID="201f9cd0-aabe-4419-9904-6686593e4c15" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.VState1" ID="dd645e08-ba20-4b5c-b7ba-235b1a637a1f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G4001.VState0" ID="3c262dfb-6308-4187-b7e8-8f5cc56cb14b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G4001"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VFbk" ID="d19404a3-e506-4bdc-9e23-8f1f0628f966" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VRbk" ID="65e337f3-cb54-461d-b05e-9937b7514278" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.WQC" ID="6f9c80c6-bbda-4e6c-b134-18010cae03bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VOut" ID="a582c6e6-f34e-46ee-af70-df0dde079e97" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcManAct" ID="878facb6-d2cf-4670-ab6e-ffded86a99d7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcIntAct" ID="6546a22f-5512-4a26-bc8d-d7ac37723ff7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcManOp" ID="28b6353d-0f92-45e6-b5c5-d7ac9703f290" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcIntOp" ID="44b60e30-6db7-41a2-91fb-641ee195e0b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcIntAut" ID="e5ae29b5-d10d-4399-a0e4-7e0d88b19d41" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcManAut" ID="737a4959-62c4-46ea-a41e-a0af9e830aee" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcChannel" ID="3d9b9ccc-fa4e-43fd-8484-c899166b5b9e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.OSLevel" ID="60be56fe-8729-4868-bb69-6c3f02288dfa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VMan" ID="da5b8494-c30e-4081-b6d5-174b2def0b70" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VInt" ID="c8151bd1-df5a-40d2-bb9d-e12b0a8ef5c5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VState1" ID="f4dbda5e-d3bb-4382-9fe8-0e118912239e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VState0" ID="2563971c-9cab-41c8-bbb9-384dca98570e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VFbk" ID="c87bf532-a842-4398-ba84-39fbc3de41f9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VRbk" ID="e1a401d0-ebe2-48cb-bd15-bb49bcde3d56" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.WQC" ID="9838c9a1-d8ce-4742-90f7-e759c5d77f67" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VOut" ID="b6ae1134-932f-4288-8798-18f8f3eb67d2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcManAct" ID="2e03c1ac-e910-480d-9d5b-b8324fbb53f1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcIntAct" ID="17efecaf-73de-4864-8d0d-39dfc911af32" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcManOp" ID="7e931b40-d913-4a35-b279-6403782e785d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcIntOp" ID="11f12eb0-363e-413e-a60b-ff7d2265583f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcIntAut" ID="2beecc65-7361-4bbc-91ad-d9bc6482f26e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcManAut" ID="57af77fd-6bae-4885-b7b3-87e0d1f9d2ba" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcChannel" ID="c6aa274a-35fb-42dc-a354-4ad6376d62d5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.OSLevel" ID="5c1f5841-3c3d-43a9-9619-fc66f5a8e784" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VMan" ID="d7b82a3f-2ec8-4a3f-9574-14661bfa9aa5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VInt" ID="cd77c652-aed1-4967-903c-17d41c2076b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VState1" ID="fc0bd4d8-e6ec-4397-885c-a63b4dda82f9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VState0" ID="4f3ce521-0e9a-43b6-96bc-d7953c7680b2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutAct" ID="680ae87d-17dd-4379-9780-06eb651a2c13" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutCnt" ID="cea4cc85-e339-4dca-88df-2a625a4d9428" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutCnt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutTi" ID="b255ba9d-ede0-4e39-b5be-17e01c3bd5fb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutEn" ID="b647b776-b95d-4e23-9fe8-27a8e18c55b2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.V" ID="055dd270-03e8-4650-95fe-59e732997def" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.WQC" ID="19af0998-2323-4285-89c2-5fbebbb3c75d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.OSLevel" ID="08d25995-9d92-495e-9525-7f6eb5f82082" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VState1" ID="0c536ad1-0ef7-4d8c-bdbd-8bbeeb5a3ce5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VState0" ID="63dc64d2-5c39-4285-ad57-4d5d7989d58a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutAct" ID="ed4a8ee4-4e84-4c2e-bed5-c645c241675e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutCnt" ID="3069f1f0-3467-49cb-bd39-4d4813962104" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutCnt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutTi" ID="cb92dd28-54f1-4150-a742-092098acc6ae" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutEn" ID="00ba218a-5b2c-40fc-aef7-0ec7f80e654d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.V" ID="271e353b-81af-4f26-acfe-c527cf92cae8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.WQC" ID="67fc4828-caf1-4db2-90c7-116cf366e1a7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.OSLevel" ID="9ac442fb-05ac-42a8-9320-4e33282e96ef" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VState1" ID="0d0df668-2a5b-4f88-ac43-4279d503f344" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VState0" ID="6a7934ea-7426-405a-a382-e6b30035651b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutAct" ID="cd2fc012-78aa-4629-acd5-ee1b7d64b0e5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutCnt" ID="54cf4367-a9f8-4d51-8b77-cd5612e71a60" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutCnt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutTi" ID="e9f95af3-f22c-455d-b47a-f3a3769c7e8b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutEn" ID="a5467436-9a83-444f-af39-4c48d160b033" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.V" ID="6ea477cd-a286-4381-9b3a-f30fce528345" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.WQC" ID="f8d73f03-77fd-40a7-a7e0-4e66e3e68242" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.OSLevel" ID="5bef489a-54ed-4fdf-b13b-91207de8a22c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VState1" ID="fd643153-108d-41bb-89e6-35fba3552ef7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VState0" ID="558783cd-04b4-483a-94d7-8e7b646da7e4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Störung Elektrolyse 1.VFlutAct" ID="0f9e89f0-77d1-4b28-897f-30b5c2bc8141" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Störung Elektrolyse 1"."MTP_BinMon"."VFlutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Störung Elektrolyse 1.VFlutCnt" ID="285a50ae-996b-453b-91e6-8c2ff5916b70" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Störung Elektrolyse 1"."MTP_BinMon"."VFlutCnt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Störung Elektrolyse 1.VFlutTi" ID="bfd42577-a7d9-47d8-848c-187fa2bfa359" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Störung Elektrolyse 1"."MTP_BinMon"."VFlutTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Störung Elektrolyse 1.VFlutEn" ID="2580beb6-9663-4410-afd9-64edc06f712c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Störung Elektrolyse 1"."MTP_BinMon"."VFlutEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Störung Elektrolyse 1.V" ID="37b8bf67-91a3-4256-9b9c-02b8fa1714c0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Störung Elektrolyse 1"."MTP_BinMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Störung Elektrolyse 1.WQC" ID="4c3ae30d-44d4-4b6d-b19e-d6f9dc139f74" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Störung Elektrolyse 1"."MTP_BinMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Störung Elektrolyse 1.OSLevel" ID="188351a5-7890-4fac-93c6-7cb1fcdf6eff" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Störung Elektrolyse 1"."MTP_BinMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Störung Elektrolyse 1.VState1" ID="33f7e6a5-6348-4d69-bbda-e9d3c3091f19" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Störung Elektrolyse 1"."MTP_BinMon"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Störung Elektrolyse 1.VState0" ID="cb1a3cd8-6c76-4cb3-b640-7cbacaef80e5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Störung Elektrolyse 1"."MTP_BinMon"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VALAct" ID="eb2d55a8-c11f-4266-8f02-422d9c816180" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VALLim" ID="a4bfc3cc-618c-4124-a5d1-3e5544fa28da" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VALEn" ID="433498a1-cdbe-4ffb-b8d8-b69c930e8f86" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VWLAct" ID="a52fb58e-5cb9-4c8d-963b-a07a8df08e3b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VWLLim" ID="35885bc6-fb30-48a7-80a1-6c207b899a84" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VWLEn" ID="1529abe5-942c-41d5-b3e2-03e6b8dac986" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VTLAct" ID="8cd8e10d-ccfb-4473-ba87-12e0bdb0de7e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VTLLim" ID="e40ea96d-b7b8-455a-8c21-ddd547b5f183" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VTLEn" ID="b2d19308-baf9-496d-bd80-06249bb6a18a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VTHAct" ID="23ab84ef-0a0f-4ac4-99b1-ca71ec9cb67c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VTHLim" ID="3b2a026c-2c9a-4c8a-99bb-0f95c6ccbe28" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VTHEn" ID="9203183f-4631-4693-85fb-b9243e4fcc28" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VWHAct" ID="dd3171a9-108f-4483-8679-572200ba4b58" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VWHLim" ID="f06df242-cb6a-4404-a0db-ca410c84ce58" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VWHEn" ID="074cce5d-fab7-427f-a9b4-c16c74ee60a8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VAHAct" ID="473896ed-7f43-490c-9e19-09724005a7dc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VAHLim" ID="2d5527c4-fa44-4657-866c-1a6c529560b6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VAHEn" ID="b0a68170-1fe8-491c-a67c-28cd45e7a345" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.V" ID="8de95625-617e-4e87-ba31-0fd01b4049b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.WQC" ID="8f8f7ca4-51a2-4fe8-bf78-f6ea695f72bd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.OSLevel" ID="27f13975-89e2-4a81-b051-a603b9fe4703" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VUnit" ID="a2932ac7-c2fb-4e0a-a359-787c42de2dab" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VSclMax" ID="74899da0-ff46-43fd-891e-211c8ad8efdf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4002.VSclMin" ID="359ed997-362d-4db1-b259-f93f8f25f38e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4002"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VALAct" ID="2a9f3a1c-56a3-4aa1-b03f-1cbfe3080f6c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VALLim" ID="853b5d70-2d9a-43f1-bdd4-799ac3ca7f10" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VALEn" ID="3a72c1cd-aa7c-477a-9a0c-e0001d6e1f8d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VWLAct" ID="2292800b-c913-4e6a-aa63-61e7009a4c68" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VWLLim" ID="ab7837dc-d7c7-442d-81b9-ab85790b1074" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VWLEn" ID="fe936a7b-3cc6-42e2-a1ed-3db83b31ff93" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VTLAct" ID="957c4faf-b088-4039-b052-2f76ff0e45d2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VTLLim" ID="daa7034e-c403-4d5c-be50-ebcfe9dc5fb6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VTLEn" ID="10019608-266e-44f8-a2e1-f48501a4912e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VTHAct" ID="c1455b9a-6615-4705-9892-c7c7725cc8d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VTHLim" ID="8de4fa5e-aee8-4d20-b4d3-5315304d1320" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VTHEn" ID="0ddfc817-6416-4966-8c45-f0acbd8cc6c4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VWHAct" ID="61b29b3d-bb84-4f4d-b4da-4e886c00ccd5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VWHLim" ID="6bba9816-d7fb-406d-bd2e-ea9d64b79a12" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VWHEn" ID="af95ab08-2b23-4702-b655-a12f6597928a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VAHAct" ID="a966eb70-8c81-4d44-8dd6-aa979194e320" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VAHLim" ID="5db72127-bb1f-4c9e-a473-2c753c352b07" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VAHEn" ID="f7304e04-edd1-471b-82b4-d484226e127d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.V" ID="29907638-6fc6-4fab-adeb-dbd5402fb22c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.WQC" ID="bdc03509-28bc-473b-afff-a8751e4dcf23" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.OSLevel" ID="ded4e7f1-d993-4452-a89a-1a01427e8a45" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VUnit" ID="1dce90ce-ea52-47fa-bcaf-19ad0021179e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VSclMax" ID="8c80c999-1733-46fe-b1f0-2b8bc1b68570" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T4001.VSclMin" ID="7d937c22-05cd-48c3-979b-f2946ea93ad8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T4001"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VALAct" ID="2fecf8b1-d65c-4d8a-9076-3a26710093f1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VALLim" ID="abffa181-3c84-4656-b4be-36880b51a6ad" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VALEn" ID="5cb91403-61b1-45ad-b76a-7466ed298328" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VWLAct" ID="16ee0865-e2d9-432a-a980-df75e115f78b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VWLLim" ID="235550ff-6a16-4e88-906e-9a3278b8598e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VWLEn" ID="583097dc-aa10-4b7b-8fc0-4c2b34cafb0e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VTLAct" ID="b42e386f-80d5-4f06-b60b-470e8dffadbf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VTLLim" ID="6357fcec-3d04-45e7-a11c-7329f5b4214b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VTLEn" ID="e168b74f-9627-49a3-9595-652ed65ce132" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VTHAct" ID="73e916d3-3a86-499b-af7c-ff7bc9ce6ca7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VTHLim" ID="ba76e1ee-a04a-4532-a296-49e84cf17bb0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VTHEn" ID="6399cd3c-1c04-4ca7-a460-c4cb424e9f4b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VWHAct" ID="440c2ce0-c9a9-4aa6-9978-16176490d8ca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VWHLim" ID="670d6316-4825-4fbf-ab71-e507538a77e6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VWHEn" ID="c7901499-0919-4742-9e74-f7d7a54f916c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VAHAct" ID="aac4e638-8950-4f44-add9-c17527dcc2af" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VAHLim" ID="7d9f1f44-414c-4b1a-bf54-91a4c9ce5a8d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VAHEn" ID="bc1450e1-f458-43c5-83f8-ba9f533eaf52" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.V" ID="27e2a5c6-9878-41bc-b2a5-29acd6ad3307" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.WQC" ID="dfade800-ea03-4833-a966-3757ec1a751c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.OSLevel" ID="dd58ffef-5e83-4d82-978c-f1b40a830b2e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VUnit" ID="0c879fc0-8f9a-4e74-9dfc-96df492ca93b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VSclMax" ID="d02fd825-8ec5-46d4-bc4c-0a89bd90f08f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4002.VSclMin" ID="2d0d2c21-4298-4797-8160-1792f9dfb702" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4002"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VALAct" ID="31b95775-3e1a-4114-8907-55add1e2f310" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VALLim" ID="8d9149ff-cc02-430a-afd2-3e86a11dfddc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VALEn" ID="522d0fca-efd1-42c6-b1f6-9ea61fa96c19" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VWLAct" ID="824c43f4-f7be-43f7-acb6-2af7e69a9163" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VWLLim" ID="bf5cd9f7-d252-4553-b631-41457fb8e06c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VWLEn" ID="38fd89c8-d962-4019-8cb1-06b6369ef584" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VTLAct" ID="b06d3e1d-048f-4508-8fdb-e7a282357a6d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VTLLim" ID="afc3fb7c-3d14-430a-ac97-69eafc7ad12a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VTLEn" ID="08eca89f-e2fd-40d4-848a-64fa463a61ea" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VTHAct" ID="5f4b62f3-73d9-474a-9507-3ba5dc66195f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VTHLim" ID="ef680c12-9e61-4fb2-a65a-db3093bd142e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VTHEn" ID="dfb65d7c-841f-4ac3-9cd9-875316a81d64" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VWHAct" ID="6f7991bb-3ef5-47b5-a0ae-a2b728073545" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VWHLim" ID="a054dfc6-7238-4961-91e1-98c5c28653d3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
