                <Value>"P4001"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VWHEn" ID="c2167c03-bfc5-4371-987d-2660016e79cf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VAHAct" ID="622673a5-e243-4304-b3f7-78cb326041e5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VAHLim" ID="e1f3a7f9-976c-415b-ad0e-adfe83ad7c9e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VAHEn" ID="9602add1-9686-451a-8f8b-b138b451403d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.V" ID="74bbb0ea-073a-4dbc-8627-19ae98549a51" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.WQC" ID="75d080b1-82ed-45a7-8257-6f754c12630e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.OSLevel" ID="76fc3568-e9da-48ee-af59-ebed5f9448d4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VUnit" ID="7488c204-fcd1-4d08-8674-a5c8924d7c4f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VSclMax" ID="b0f92f0b-c0c3-4c8f-b059-94c77d07956a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="P4001.VSclMin" ID="d4aa42c4-7110-44a1-a3f0-45557d4590a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"P4001"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VALAct" ID="2bcf7298-0dd8-4516-8116-484ac84cb8b9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VALLim" ID="04fbe68a-d678-481c-9dc0-e5fa52c16abf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VALEn" ID="7aa6bda3-69ab-4834-bc8f-4fd5da81225d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VWLAct" ID="6978fbdb-889a-4e7a-80d5-569390b208cb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VWLLim" ID="ec7121fe-4aa1-41e3-91e5-478479efa30c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VWLEn" ID="1e00821f-73cc-49d1-a133-c0478ccb6e76" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VTLAct" ID="8adcbfb5-a315-4141-b1cc-37f31f8934cd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VTLLim" ID="723f6679-e654-4bcb-8a4e-9ff4d03c68d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VTLEn" ID="9356638c-dcd3-4517-8823-69bd2a4e781b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VTHAct" ID="b46dc972-e2dc-48f3-aeb2-a6bbe2699e1a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VTHLim" ID="45c0eedb-a925-41ff-b866-0b1d404c24c3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VTHEn" ID="ca62052c-9ec8-4112-a810-0bb095591112" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VWHAct" ID="332c7475-3bad-4efd-b4a7-df22cfe5675b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VWHLim" ID="22e256a6-df25-45c8-b0de-8d84a34b3d8b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VWHEn" ID="ba603496-2df4-46b0-b4f0-3a0bbea89a97" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VAHAct" ID="6da44064-da3c-4d0a-96fa-9ca6051f6c82" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VAHLim" ID="72f994ed-bcba-4e11-bec3-07df677ad967" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VAHEn" ID="9ab07cf6-0783-46df-be40-19c9a89f975c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.V" ID="73f66a86-7f24-402e-81ae-9dfcb9a967ed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.WQC" ID="3cb735a2-3fd4-4739-bddd-4db1352b6057" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.OSLevel" ID="d60a621a-29ab-40b2-a074-e6d5bbe17ebc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VUnit" ID="be045c6f-f1ef-426c-bd1d-36a820a9c2e1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VSclMax" ID="6a3651bc-74a1-4df6-b0b6-5f99b9b3d154" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="L4001.VSclMin" ID="fe2ab5cf-3ede-449a-9c0f-cce0e96fbea4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"L4001"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VALAct" ID="d97c0e9b-c1eb-4e85-af3c-6534563ac3ff" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VALLim" ID="b814405a-603a-429d-83b4-4cd88fc5900b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VALEn" ID="38c08e6c-9a18-45db-9f3a-7989ecdfebe7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VWLAct" ID="ef8eaeb7-9b9a-44f0-b5da-121427031cce" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VWLLim" ID="d239d56e-e57b-4d3c-85ae-14d143a5052b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VWLEn" ID="fc39b1c1-76e9-44a5-ac3c-79b816b9f4c8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VTLAct" ID="22647420-f9a5-4098-bac4-c13ec33b5bc5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VTLLim" ID="1a881ad6-cf98-4bf8-99ab-827cdfc33209" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VTLEn" ID="5fa1b990-05da-47bc-b045-b6297baec722" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VTHAct" ID="21c59860-760d-4ef7-9f86-da3d71017ee6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VTHLim" ID="b262e4f9-8490-4201-92c9-68125c08fe3a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VTHEn" ID="4115318c-ce9f-4e0e-8366-1a14caac3b20" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VWHAct" ID="784e8fa0-9de8-46f2-8d32-edb63f4e8631" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VWHLim" ID="2d366e0e-0f93-4248-a753-75e9784a6615" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VWHEn" ID="48d8db51-d4b7-4943-8d3d-90b5ec586244" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VAHAct" ID="df685d02-8614-4b25-9612-a30578bea968" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VAHLim" ID="ea47585b-75aa-47d2-94ad-68676bce9524" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VAHEn" ID="36b91ada-9240-4c03-8d13-43775b67d0e8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.V" ID="1792ea48-560c-4d42-bd54-e777dece7fd4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.WQC" ID="9b1a755a-1386-4fbf-9f60-be020ffc42a4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.OSLevel" ID="58250cd9-ee55-4224-947f-6ff54c476f4f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VUnit" ID="0308def8-9d36-4b91-91f8-b2548f743f41" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VSclMax" ID="5f5c4d06-614c-4f23-ab0c-c57e1231935a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4002.VSclMin" ID="cc741e9b-11db-42fc-9650-037dc9885d0b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4002"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VALAct" ID="1ecd2059-e036-44b3-a870-3ed854e6311b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VALLim" ID="e52b723e-aeeb-4498-b59e-c44472181771" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VALEn" ID="596e4670-bafd-41ee-bc60-88a939b8f351" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VWLAct" ID="02d70d0b-8a38-42f3-9068-dd96ef0249a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VWLLim" ID="1a35738d-b66f-41af-864c-eadf4252bb86" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VWLEn" ID="a93b3bb1-1a7a-4031-adde-d0a680bfd0ad" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VTLAct" ID="547588a6-0dad-4ac9-9c1c-701d617a7e4b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VTLLim" ID="52254680-d787-498e-9fa5-e216fda7aede" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VTLEn" ID="8434e013-2711-4d6e-b429-5f5da69c81d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VTHAct" ID="6bf1af39-81cf-435a-aa9b-e8b1b54c6068" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VTHLim" ID="2db8003d-b29d-4ff2-b880-6f94972a53ba" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VTHEn" ID="39cc5d9e-e7e8-4b0d-8bf2-d685eeea304c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VWHAct" ID="4b8b91a5-e117-4623-996a-2de239fc53cc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VWHLim" ID="aab06beb-597c-4c84-aef3-ed8d45a8a9e9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VWHEn" ID="238beea2-ded8-43c6-b8c4-d27a4f21ddaf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VAHAct" ID="9cc619dc-1517-464b-a337-8339df7e7551" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VAHLim" ID="b0e9b4bf-988d-4144-9b7b-ed97eb2aa98a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VAHEn" ID="a7fef032-2772-45ca-bc4f-436fbcf1fb71" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.V" ID="2dba7edd-22a3-40e2-92a9-8fa5d0d94d20" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.WQC" ID="0080b6bc-8a97-4e8a-b85d-7d6750836541" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.OSLevel" ID="82e41a35-ed28-49c4-8147-2955868b3080" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VUnit" ID="cb7a40a2-6670-4d45-aa40-25f655fcf8af" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VSclMax" ID="10cbd7e0-7cda-4b00-8bd7-6bd46873c632" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="F4001.VSclMin" ID="8ea1e08a-d5db-4762-aea9-916cd3698f73" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"F4001"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.SoftwareRevision" ID="c8db9b1b-4e2e-45c8-84b1-6cf5a7743079" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."SoftwareRevision"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.SerialNumber" ID="ec9097a2-3824-4c99-90c1-d0c9079c3923" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."SerialNumber"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.RevisionCounter" ID="ca1897d0-8efd-4a95-9acf-80c4ec1d8a20" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."RevisionCounter"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ProductInstanceUri" ID="b9b7341d-483b-49c2-b43b-5b7da4fb4e48" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."ProductInstanceUri"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ProductCode" ID="b1b4238b-d024-4926-b926-2f4105dd8f2c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."ProductCode"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.Model" ID="fe55c7c6-72f8-4845-8fa5-49db479177d1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."Model"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ManufacturerUri" ID="a25b9b41-ef1f-4d29-920b-0a2c795eebc6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."ManufacturerUri"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.Manufacturer" ID="ced78f1d-a4b7-456a-90d1-46c992ca4954" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."Manufacturer"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.HardwareRevision" ID="1d69f64d-2bcf-4ae9-b05f-a7f56b08c5ea" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."HardwareRevision"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceRevision" ID="127ae3f2-b842-405c-9946-8b6058b6461a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceRevision"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceManual" ID="3d111e95-cca4-43d0-a66a-b0d3d752d112" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceManual"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceHealth" ID="26698329-68c2-4b31-bdc1-67fce7285204" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceHealth"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceClass" ID="b75637dc-fc90-4350-b5e8-96a3b31524a1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceClass"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ComponentName" ID="9d99c4bc-63c0-441a-b7f2-23cfbe0e35a6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."ComponentName"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.AssetId" ID="ef7b2366-7c99-4ede-bfac-2eb99e5f5a24" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."AssetId"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.MonDynTi" ID="5df39a28-09c0-4440-ad8c-e2e950b42b11" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."MonDynTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.MonStatTi" ID="31a7d3a6-34a6-4656-a4e1-03424bb6ea7f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."MonStatTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.MonDynErr" ID="957b7a34-42f1-44c1-97bc-832f37481c7d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."MonDynErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.MonStatErr" ID="82e75e72-1e4d-4e26-8d1a-b00aa7f2bed3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."MonStatErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.MonSafePos" ID="da82b90d-727b-446a-9ae7-bf916429d848" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."MonSafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.MonEn" ID="a010f76c-c6c7-43c8-affa-4e3ed871b669" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."MonEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.ResetAut" ID="5ebe2c0e-e737-4579-8ba4-1d9d92c6fc36" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."ResetAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.ResetOp" ID="76b54b0d-6e04-4303-8070-90803ac32fd6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."ResetOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.Protect" ID="32b7aa77-b0a0-45d6-9f61-0457efee4a2b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."Protect"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.ProtEn" ID="82494d13-f2b1-4d53-b12a-2ab375ab8f84" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."ProtEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.Interlock" ID="8a414bbc-4656-483a-bd48-ad2905a9008c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."Interlock"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.IntlEn" ID="ea086e3c-7426-48c0-8e19-d70276b20a2d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."IntlEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.Permit" ID="276caab7-6be3-469f-b9f9-4322b7be23fa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."Permit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.PermEn" ID="692190b6-02d4-47c9-a423-69d28dd0ba2c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."PermEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.Trip" ID="6c594b72-231d-448a-ae49-c8e7cba378c5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."Trip"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.FwdFbk" ID="54eefe3b-c2d4-42d2-a5a5-9d068931183c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."FwdFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.RevFbk" ID="d4930eca-5fbe-4667-9863-7db54a79c341" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."RevFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.RevFbkCalc" ID="37fcd71b-242f-4e0b-ad04-fd4c237d9327" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."RevFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.RevCtrl" ID="c3f2cdb7-801e-47ac-a6c5-1e08dd348af8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."RevCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.FwdCtrl" ID="a3e8744a-ffb9-489b-9c29-9d10afe9be99" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."FwdCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.RevAut" ID="15121bbe-be21-42e9-b5a4-1acbe2c9c7cf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."RevAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.FwdAut" ID="3a85d16d-6b15-4913-b50d-787c6eccdfa9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."FwdAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.StopAut" ID="3cbaf3da-7909-48c0-ac2b-f683ef22411a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."StopAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.WQC" ID="0df3c03e-f5af-46a4-a2a0-315f9660f80e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.SafePosAct" ID="7c7cbd51-2db0-46da-9f26-160aa99d47c9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."SafePosAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.SafePos" ID="fe126eac-fe71-4c40-8129-2712d852f840" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."SafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.StateOffAct" ID="1cf8efb1-112a-4fe0-b2c0-11ea3cc4a357" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.StateAutAct" ID="bcaf2263-7108-4832-9b82-b72099b9a25e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.StateOpAct" ID="68421b87-e0f5-46fe-a8e5-a72790f193bc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.StateAutOp" ID="cdd6b79a-a994-496b-acad-31dc151a6784" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.StateAutAut" ID="19820fd5-adb8-45fc-80c4-aa585759c9ff" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.StateOpOp" ID="b61a8135-b903-4f4c-9641-0c14badbc352" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.StateOpAut" ID="dc50a1e2-88cc-4e1c-bbbc-52022e147142" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.StateOffOp" ID="f95568f4-d97b-4c86-a23a-14c50bcb570b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.StateOffAut" ID="763dcb80-1e1f-4216-b5fb-35a93e3b2a97" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.StateChannel" ID="269b058b-bcd5-477d-8149-3898930892ab" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.OSLevel" ID="ecdbb349-5d80-4078-801f-2bdcf29ae222" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.RevOp" ID="ec15e9aa-3cde-4ae6-a62b-e47fd1efa117" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."RevOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.FwdOp" ID="d02baf78-d06e-49ac-9cef-23c8776f2559" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."FwdOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.StopOp" ID="c859bb0b-f078-4216-9fd5-c50f663d2328" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."StopOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.RevEn" ID="ae27346d-c0a9-4468-a70f-684332ae838b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."RevEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.FwdEn" ID="19010348-12c3-40de-a078-5b489b1cdd21" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."FwdEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4003.FwdFbkCalc" ID="1d265246-a524-4242-b262-e1e6b35a345b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4003"."MTP_MonBinDrv"."FwdFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.MonDynTi" ID="c1808316-fa74-4015-813d-39cb1855c66a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."MonDynTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.MonStatTi" ID="1ed03047-1cd6-413f-80fb-72582a9c3a9a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."MonStatTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.MonDynErr" ID="0c6275cb-b518-4b9e-abc7-232a6e7c66d9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."MonDynErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.MonStatErr" ID="ade3ebea-992e-48ab-b541-bf21e7325f0d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."MonStatErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.MonSafePos" ID="f8877774-b2ac-45e9-afcb-d5be4d2f1601" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."MonSafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.MonEn" ID="1c0e7702-f7f8-4c65-b12f-c8239a544818" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."MonEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.ResetAut" ID="b2ba7520-a11d-4663-88f7-ee7c6c3860b8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."ResetAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.ResetOp" ID="3d6e1690-93b2-4890-97b9-e3931aee2331" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."ResetOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.Protect" ID="65ffa989-0b84-4b43-bb16-33bf668d783a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."Protect"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.ProtEn" ID="cd8a6f24-8829-4b7c-a30c-d57ed1d9062f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."ProtEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.Interlock" ID="df02bbc5-1de8-49b2-ae97-254ff7c2eb99" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."Interlock"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.IntlEn" ID="e520291d-89c0-41f5-a02e-2ff69815709f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."IntlEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.Permit" ID="1f55abee-900b-4e07-b42b-a1c170e30607" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."Permit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.PermEn" ID="1b4dc81a-7857-46f9-a384-c4924a73bc44" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."PermEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.Trip" ID="e769b99e-6079-4023-96ae-ef1a1d7bff4f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."Trip"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.FwdFbk" ID="b2ac6a3c-7ab9-4a95-bf0a-a528013aa111" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."FwdFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.RevFbk" ID="c8b5ccc7-71ea-4132-aee6-b98d6de4be41" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."RevFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.RevFbkCalc" ID="13c24512-1c6d-4b73-bbab-31cb46bb3e1b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."RevFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.RevCtrl" ID="694adc90-f002-4bc8-9f38-10e6808bd3a1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."RevCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.FwdCtrl" ID="da363691-740c-461a-b58e-0f52dfeefdbe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."FwdCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.RevAut" ID="a6d3fb49-dd49-4f71-9590-1736b01eacc8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."RevAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.FwdAut" ID="a31bb3e3-1620-438d-9ce5-64acb6ec78da" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."FwdAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.StopAut" ID="266b94a6-f2e2-4d33-bde8-fb9cc0c9bf9d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."StopAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.WQC" ID="89123d82-ae48-4418-8f16-7a6543ca3e1f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.SafePosAct" ID="ca2c1659-1dda-4d07-ab76-db8c2ba349e1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."SafePosAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.SafePos" ID="c54a4462-de08-404f-9fe8-45146d18ea02" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."SafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.StateOffAct" ID="bf3d1833-0336-40c4-8583-2ab87dd2ec20" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.StateAutAct" ID="a9ad77f1-1976-449c-b806-b6030ff279af" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.StateOpAct" ID="0b2996c2-e775-4220-a9e2-35a608589a87" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.StateAutOp" ID="37fae5f6-4c0f-4994-b512-9a2896b113bd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.StateAutAut" ID="a2f46019-779a-4476-8a5f-b1c012ef77b4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.StateOpOp" ID="aa25e917-90b6-4fc7-9e9d-012049532cab" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.StateOpAut" ID="65d7009a-1246-4be2-a433-ea180645a158" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.StateOffOp" ID="ca6f6f5a-3959-4ef4-b646-5514dc594ee4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.StateOffAut" ID="f977b492-023e-4b73-9f36-922c6228e12c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.StateChannel" ID="fb6f2fdb-1c56-442c-a0df-236e3e374849" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.OSLevel" ID="2afa2800-4479-44bd-a887-948a7cee4d27" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.RevOp" ID="e70477e8-9b3e-437c-bb8e-4caaa67af234" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."RevOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.FwdOp" ID="b9a048ea-303b-4eb8-a00e-0f751f589da6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."FwdOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.StopOp" ID="cc45de6c-21fe-40b7-a1c6-57ecea8725b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."StopOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.RevEn" ID="b0a5b13a-7771-4b33-b7e1-578a941dd249" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."RevEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.FwdEn" ID="5a6d8f47-186c-47ef-9f83-997076983b21" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."FwdEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4002.FwdFbkCalc" ID="66d1a936-5d25-4639-b2a2-e228e98bf28e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4002"."MTP_MonBinDrv"."FwdFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.MonDynTi" ID="83c28094-1528-4ca0-8fc9-77f9495fc26f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."MonDynTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.MonStatTi" ID="4fd6e2fe-5813-4f96-85cd-c939aa1ca4a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."MonStatTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.MonDynErr" ID="9e66a68a-5791-490e-bf3f-b4f86751017a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."MonDynErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.MonStatErr" ID="93607690-d770-4ca7-8c96-2a21e7ec4564" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."MonStatErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.MonSafePos" ID="4b1cef50-f7d0-4f9b-a777-1d2d12b09f91" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."MonSafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.MonEn" ID="55c8df5d-3055-41c5-927c-39124e664947" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."MonEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.ResetAut" ID="e78034d8-7340-4e62-9adc-7508f2d2de39" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."ResetAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.ResetOp" ID="d05f286f-490f-46ed-a5ad-72c3266dc003" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."ResetOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.Protect" ID="460b3bc4-53f9-48e5-8e67-8bb5e285f701" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."Protect"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.ProtEn" ID="d46b023c-4830-429f-a4b2-12fd682dfe2b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."ProtEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.Interlock" ID="dc6fa255-f226-4b9f-9c9f-fb75abe4ba81" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."Interlock"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.IntlEn" ID="86410ba5-caa3-452d-8845-5d1f17fc9cf7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."IntlEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.Permit" ID="5d934142-afd9-4c90-a0fb-50ebd817e018" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."Permit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.PermEn" ID="19fa0d3b-4ec2-4977-84f7-c8a443422fce" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."PermEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.Trip" ID="3fcaa8ce-a966-4ebc-bb47-afe17d17e6c2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."Trip"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.FwdFbk" ID="babcbe70-6d63-4e00-aeb8-5e43468266cb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."FwdFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.RevFbk" ID="10ed9f34-33c0-4e74-a901-66a1633dcca0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."RevFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.RevFbkCalc" ID="7a8a43dd-5864-489b-b149-fce36a6b4596" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."RevFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.RevCtrl" ID="ea2a0198-2b7c-4821-b38c-6bb246128ac8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."RevCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.FwdCtrl" ID="63911c8e-fd39-4575-9b33-482a748c04e7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."FwdCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.RevAut" ID="3e468f00-4633-4728-8c1f-f30e9fc31f9a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."RevAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.FwdAut" ID="e4901974-78d1-46cd-94d9-01ed260457dc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."FwdAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.StopAut" ID="d5ebabb9-dc97-43c9-b8f2-b7cf1220d924" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."StopAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.WQC" ID="1b1d9b14-6de7-4d9c-88ab-477753202017" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.SafePosAct" ID="9f668096-50ef-4838-9c33-ef88d9c865bd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."SafePosAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.SafePos" ID="95ea9122-d5b8-47a3-b11a-8eb49a16c828" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."SafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.StateOffAct" ID="09f74a5b-e6b9-47a0-a11c-20f04365ea53" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.StateAutAct" ID="e5ef3448-2786-4dc3-bbb9-9a156a2ebc20" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.StateOpAct" ID="a9278983-67c6-464d-9c18-f7292401e245" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.StateAutOp" ID="87de0e5f-756f-4675-a97a-aa956fcd676d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.StateAutAut" ID="40a9fc79-8805-4275-ae08-3be37b9dbacb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.StateOpOp" ID="8b8285d3-79d6-4d2b-b67a-3cdf6720adec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.StateOpAut" ID="3f26d7f1-fa33-40d8-be00-ca51d6490c1d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.StateOffOp" ID="4030dc08-68f4-45e5-935a-8e70937f0502" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.StateOffAut" ID="df5a67fc-a09f-4f10-9596-1c354a3dca96" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.StateChannel" ID="cd1cb5d8-f1de-41f3-b7a1-37ce4e073b1b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.OSLevel" ID="9b6432a1-b09b-40c3-b0a4-7cc224be9f9a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.RevOp" ID="3b501473-5d50-4454-9cd2-f470f03a156e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."RevOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.FwdOp" ID="399661fb-811f-4dc7-9484-294b3b134f17" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."FwdOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.StopOp" ID="219bf8b1-1803-46f2-a847-cda370a437ce" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."StopOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.RevEn" ID="c511ac06-c42c-4d61-9a63-ea9a318a02b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."RevEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.FwdEn" ID="65828aca-394a-42cf-bc9c-1d7c3bb54704" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."FwdEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="NP4001.FwdFbkCalc" ID="cf0fbd51-54fe-4b46-8413-505860e4576d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"NP4001"."MTP_MonBinDrv"."FwdFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.VFbk" ID="c7f74582-a2ee-4593-a041-d4f282061dd2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.VRbk" ID="424f3db0-d98b-44f9-8cb0-499ba07c475d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.VInt" ID="76e1ff1d-addc-408e-95e9-3715c2531a7c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.VUnit" ID="6e1b7fc1-6514-4848-a64f-f04709e659c7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.VSclMin" ID="4cb02c96-0efc-4f92-84b1-680c413b7d7f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.VSclMax" ID="c26c29a8-83e1-4edb-80ee-09dcf806b7d3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.VOut" ID="f8c3b1c6-f4aa-4bd2-a5b1-6e67ade9e85b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.WQC" ID="51a79511-3f6f-488d-9326-80b6320cd99c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.SrcManAct" ID="a0c3dd07-3c27-4db3-84c4-31ba9d5f1c5b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.SrcIntAct" ID="54446301-8a86-4be9-8fe8-42348fb7483f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.SrcManOp" ID="529cfcd9-9c92-4f5c-b0e7-db438f907ecf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.SrcIntOp" ID="da11d8d6-1d74-40e8-a8f7-cf5b70100613" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.SrcIntAut" ID="ca0d464e-25e3-4e84-8ecc-cd1df8234a40" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.SrcManAut" ID="d9ff20a4-25dd-4c3f-8ab5-f168a532ca22" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.SrcChannel" ID="dcb3a97b-b755-4506-a4e4-5caf12610ce5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.OSLevel" ID="eb7b06fe-a308-4b7f-9c35-6c4bcd59d041" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.VMin" ID="49543a7d-171c-4655-a8c6-6e55908eee86" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."VMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.VMax" ID="2b035aa0-6c9a-43be-b7e3-16eb0a7e29bd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."VMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Windgeschwindigkeit_in_prot.VMan" ID="10e60140-1cdf-4877-8bdf-7818e7497f7b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Windgeschwindigkeit_in_prot"."MTP_AnaManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.ResetAut" ID="3fb4ab93-da0b-41d6-b9f1-5d12bb040968" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."ResetAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.ResetOp" ID="05e5300c-3b8e-4415-8714-4d3c8ae1aec2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."ResetOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.Protect" ID="a91396e2-9aa0-4b6c-a2ea-e431eea0c092" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."Protect"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.ProtEn" ID="d4c1d608-164d-4e7f-b1bf-c17533d12e1b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."ProtEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.Interlock" ID="9625c400-7dbb-462e-9026-457e5f671159" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."Interlock"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.IntlEn" ID="be8c8052-436c-4f79-884d-f6f78c748111" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."IntlEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.Permit" ID="76901e2a-25c7-4051-a36e-36a855f7b57d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."Permit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.PermEn" ID="3ce91e80-c8cf-4db7-a76a-debf987aa72c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."PermEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.SafePosAct" ID="fd8ba78d-d1e8-4d94-8b5d-195e709e2119" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."SafePosAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.SafePosEn" ID="18e28691-09b1-4b72-bef5-7ce9c0ed2843" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."SafePosEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.CloseFbk" ID="ee86d385-9173-4ae1-ad2d-14343b909e3b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."CloseFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.OpenFbk" ID="6663e16f-5cad-484d-be75-0edd12ce25b1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."OpenFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.CloseFbkCalc" ID="5cba8bf8-3787-45ad-a625-98c6c5704d98" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."CloseFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.OpenFbkCalc" ID="e6db9a53-c500-4770-b0a8-786db9da4ffe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."OpenFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.OpenAut" ID="e621e30a-36bb-4cdb-b647-fff5e8ca362a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."OpenAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.CloseAut" ID="a73e88b3-f556-4442-bded-a5a1bb0c4e35" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."CloseAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.WQC" ID="2b655bf1-dfd0-4019-8b02-f3c6b0b29c8f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.StateOffAct" ID="9dd5ed04-1ad5-4d51-86c2-35ad664a53be" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.StateAutAct" ID="9e8ed80b-088d-4717-9d71-7067572aa456" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.StateOpAct" ID="6b4aab19-c148-4bf6-a34c-6ef7621f04a7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.StateAutOp" ID="fe51fde5-67c0-472c-ac72-d18751e13d40" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.StateAutAut" ID="7df9f88c-cd4d-4d9a-8b27-01fa468f53cd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.StateOpOp" ID="dac24aaf-2c5f-468c-8be8-404b9f30ce44" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.StateOpAut" ID="68e8ef16-8547-4b29-840d-8fb77e943702" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.StateOffOp" ID="ecb51563-f91c-4ab2-a891-39a4ed962046" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.StateOffAut" ID="3fbfa197-d7a1-4deb-877b-624779acab53" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.StateChannel" ID="16f3c430-c0e3-48a0-be4c-60976902a084" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.OSLevel" ID="03bc1947-97c8-4a6a-b188-e6ef2a4f9fec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.OpenOp" ID="87b4cc9d-829e-45bc-abf6-659dfd33c6cf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."OpenOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.CloseOp" ID="5439a829-adb4-4c2b-9e6b-85fac351174b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."CloseOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.Ctrl" ID="1f978fa9-bc10-4019-b3e6-17e1e7fdcb33" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."Ctrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4002.SafePos" ID="e74d2450-3785-4700-a4bb-e41ddaeb5085" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4002"."MTP_BinVlv"."SafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.ResetAut" ID="9f9ad076-3c64-4f52-bbb8-dd0fae25879a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."ResetAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.ResetOp" ID="b7f22e4b-c350-43d4-ba42-9b4a028ef19b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."ResetOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.Protect" ID="9b5404ea-638a-4a11-9d61-db3d3cff8c60" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."Protect"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.ProtEn" ID="80a5ae1f-4ee6-45b9-b0a8-8af081be0fb8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."ProtEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.Interlock" ID="5ff39b67-2c1d-47dc-82c1-a6514d95fa38" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."Interlock"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.IntlEn" ID="385c22b9-0a6c-4ace-91d0-cc072539c868" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."IntlEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.Permit" ID="84c83196-3239-450b-a753-a0ef7d210246" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."Permit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.PermEn" ID="f0374cf0-cc94-4c39-8a81-27fa62f0cc03" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."PermEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.SafePosAct" ID="6d794578-94ea-4956-8aca-38b71ad69085" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."SafePosAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.SafePosEn" ID="e2df34c8-342c-4642-ab29-a2c8d2065b7c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."SafePosEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.CloseFbk" ID="fdbc813c-79b7-4cb5-a978-a86ea07e2d39" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."CloseFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.OpenFbk" ID="0b099911-b820-4475-8ee7-792155af0105" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."OpenFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.CloseFbkCalc" ID="667ef329-f794-4a29-89bf-b258d4c08505" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."CloseFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.OpenFbkCalc" ID="4b0f952e-0340-429d-a2e8-1f57219d824d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."OpenFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.OpenAut" ID="577c1327-99d6-46ff-9b9d-200dcf4436fb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."OpenAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.CloseAut" ID="ab9afe99-d1c6-4682-8ff3-e41ffe41bd4f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."CloseAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.WQC" ID="1e0af134-55cf-4815-bf18-5111995daf6d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.StateOffAct" ID="8705a643-1bcf-4b1a-af12-97ed2c8f7e34" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.StateAutAct" ID="100d41f7-9b5a-4c48-94d3-1e1628f5cbb9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.StateOpAct" ID="f26aac34-ef87-45fe-9211-d3633bc918fa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.StateAutOp" ID="818d87af-2ec3-42f4-a3b9-f660b35188a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.StateAutAut" ID="55850ab9-0fda-43da-a644-ef76f26b6e16" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.StateOpOp" ID="2666f50b-29fe-4f12-b886-f32a4f1b9494" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.StateOpAut" ID="8e1eddff-c99d-4372-b863-5ef9335898d2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.StateOffOp" ID="46958f03-ffaf-4001-afdd-494cad632351" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.StateOffAut" ID="8c46411b-7751-4b14-952c-835136f5d256" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.StateChannel" ID="d4eae99b-cfdb-4590-a6b7-09aae20cf364" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.OSLevel" ID="a9d82b78-9eea-4346-8769-08f082e0ab14" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.OpenOp" ID="f5621998-65e8-466e-aba3-a6fed148203c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."OpenOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.CloseOp" ID="b62e88fc-1c5d-4892-b6e7-f7dd8ce92a44" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."CloseOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.Ctrl" ID="51c6f2e5-ec92-4cbc-898c-8c73986f44c3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."Ctrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="H4001.SafePos" ID="be970bc7-2919-4777-8207-4354b92085d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"H4001"."MTP_BinVlv"."SafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
        </InternalElement>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Services" ID="3084c2c4-26f2-4bb4-892b-32cd2ef2b928" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceSet">
        <ExternalInterface Name="AspectReference" ID="8349f316-cb20-4711-ac63-c1ee9fab5ba6" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>798511f7-457d-409b-94dc-c0e04bf1fe96</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pictures" ID="4f463db4-6d17-4f55-8daa-1799c9ea8ff3" RefBaseSystemUnitPath="MTPHMISUCLib/HMISet">
        <ExternalInterface Name="AspectReference" ID="249607fe-93eb-4b4a-bd83-602878f89986" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>2165df5d-2d74-42d7-b3ac-cbb379c0d2e7</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Texts" ID="34314fb2-4c07-40a3-a20d-7f3e00f399b8" RefBaseSystemUnitPath="MTPTextSUCLib/TextSet">
        <ExternalInterface Name="AspectReference" ID="166cc7ea-f507-4910-888b-1831de72036f" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>12026eda-ee63-4f5c-b461-0b4eec1d1321</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="ProcessValues" ID="fb39ba5a-73d9-426e-9838-44e9ad2ef568" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValueSet">
        <ExternalInterface Name="AspectReference" ID="e8974a6a-d3c6-4e0a-b5da-f592214cdd54" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>0cb998b3-a1ae-4948-8310-4ed7b89cfc65</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
  </InstanceHierarchy>
  <InstanceHierarchy Name="Services" ID="798511f7-457d-409b-94dc-c0e04bf1fe96">
    <Version>0</Version>
    <AdditionalInformation>Service Count: 0</AdditionalInformation>
  </InstanceHierarchy>
  <InstanceHierarchy Name="Pictures" ID="2165df5d-2d74-42d7-b3ac-cbb379c0d2e7">
    <Version>0</Version>
    <AdditionalInformation>Picture Count: 1</AdditionalInformation>
    <InternalElement Name="Elektrolyse_1" ID="d5e0de25-a133-4936-b31e-0feacdbdd6db" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>Elektrolyse_1</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>1800</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>1000</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <InternalElement Name="Pipe_41" ID="fd58b401-c076-41f0-b094-65b02b139c5e" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_41</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>887,788;887,808</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_43" ID="00af37a5-466f-4c81-934b-5b607fd1630a" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_43</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>886,810;1300,808</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_8" ID="61ff1844-0fc0-42be-bd60-2dc5beda35b6" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_8</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>501,318;531,318</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_18" ID="f2b0a24d-a0d7-444b-b13c-6a53d7bdaf6e" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_18</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>1071,204;1071,224</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_2" ID="2659d2eb-8909-4018-becd-dd3647bba9d0" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_2</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>560,143;981,143</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_29" ID="18d90118-6456-4825-8fd2-fb5a74d2893e" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_29</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>1070,251;1070,296</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_19" ID="77c00d45-8b81-4cb6-87a6-069bf01f5085" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_19</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>1039,204;1069,204</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_16" ID="b2ba6bd0-91d5-4692-b998-a7e4074ecf2c" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_16</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>530,339;530,409</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_40" ID="364bf7ec-106b-415a-8dba-00edca0fd6f3" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_40</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>661,496;661,635</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_38" ID="7b0b35ee-1e56-4001-8ade-f784976a489c" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_38</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>580,644;638,644</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_30" ID="cd907cf2-4bb6-4f5e-be90-a647dff140f6" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_30</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>1071,301;1071,493</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_45" ID="6f25ac72-91d4-486e-b688-91476ff817ce" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_45</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>419,497;419,513</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_37" ID="ebfdd2db-94d4-49dc-9808-8a3a87558417" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_37</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>419,496;1071,496</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_36" ID="1f98e72f-cf09-4743-b8b2-340250f5d7b7" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_36</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>428,526;506,526</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_32" ID="646cf87d-d355-4ca4-ac5e-99e7d9c9aeb6" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_32</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>883,356;961,356</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_24" ID="7a134795-8230-41a5-a5c5-50aa68db929b" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_24</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>1233,278;1253,278</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_26" ID="aa417519-2d46-4f92-bcbc-95ee406966f9" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_26</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>1253,278;1253,294</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_20" ID="cd3bc608-8abe-4c3b-88f2-6ee6b91da3af" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_20</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>1219,237;1297,237</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_23" ID="3c58a504-3dab-4f63-a5a7-9f08d29430c8" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_23</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>1217,238;1217,254</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_22" ID="f3640f28-784b-4b37-afd0-c871e6d769dc" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_22</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>977,237;977,253</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_31" ID="4df7b191-ba96-454c-934c-ba83b6d2bc19" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_31</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>366,456;958,456</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_33" ID="e2428cd0-0da2-44ea-bd0d-0a7cde8e8360" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_33</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>961,359;961,456</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_10" ID="ece41a0a-89fa-4390-b0e5-210061022b07" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_10</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>532,247;610,247</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_27" ID="653a16f4-a598-4bc0-8b11-8af4ce08baf5" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_27</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>992,298;1070,298</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_4" ID="4d2186a7-b41e-4872-8b88-fddbbfb637d8" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_4</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>560,254;560,327</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_5" ID="bf028f6b-8683-4506-8ebb-3968064bf798" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_5</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>560,328;580,328</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_3" ID="57779987-9c95-4346-93c6-1c7403c727d0" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_3</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>560,145;560,237</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_14" ID="fd145d68-a1a1-4a44-8b8f-58b9f28f8cbe" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_14</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>610,371;610,409</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_11" ID="c8c1e5d6-46ae-40dc-abf8-36bc94655443" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_11</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>611,247;611,285</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_28" ID="2df9b255-0c94-4c72-9d73-385aaa7bac07" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_28</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>883,298;961,298</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_12" ID="362c6548-702b-4a3e-93d6-528de6b08edb" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_12</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>880,287;582,287</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_9" ID="7591bcbe-aae7-48a1-81b6-a51515576686" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_9</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>532,247;532,317</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_35" ID="a13c9b9c-ee79-4ad0-a679-812e9617da42" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_35</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>367,526;397,526</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_34" ID="80f7d384-6995-4fb3-abe5-d0c9d96f1c5b" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_34</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>366,456;366,526</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_15" ID="de9bb87a-8b16-4f4c-bf03-a56d57de8b82" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_15</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>532,409;610,409</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_13" ID="5ec1f70a-e1be-4e9b-a090-f6559bf316e7" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_13</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>880,370;582,370</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_17" ID="5de6f43a-79d3-4f80-aca9-8830cd64cb44" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_17</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>500,338;530,338</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_6" ID="29b7540d-7923-4915-ad90-ec23079794b1" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_6</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>230,327;280,327</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_7" ID="57a1496f-4f5a-4c57-b768-ff08c6f2c297" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_7</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>384,327;434,327</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_21" ID="9898def9-88d0-4a69-ab1f-372fe6f98b45" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_21</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>977,237;1217,237</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_1" ID="9c6a6d5d-65cd-4f69-a774-8fe35eda69ec" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_1</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>225,142;560,143</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_39" ID="ae734361-2f94-415f-a86e-f6aa7d4cc594" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_39</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>669,644;836,644</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="36-03-01-04_VE1150" ID="522fe0f9-565b-427b-b790-0dafc1d2f825" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>36-03-01-04_VE1150</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>115</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>173</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>830</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>627</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>5</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
          <Value>36-03-01-04</Value>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="P4002" ID="a274dec0-cc79-48c0-9723-04829007d6cd" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>P4002</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>a11ddba1-15c4-42ea-8bc4-649407aa7488</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1099</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>420</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Störung Elektrolyse 1" ID="8cf650f0-16c7-464d-b41f-b4fc37777eff" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>Störung Elektrolyse 1</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>b449ea71-e3bd-497a-949b-b1db2e615fac</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>290</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>914</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="FQ4002" ID="c34194d4-3b31-4539-ae7b-111aae69a340" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>FQ4002</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>1aa2b058-30b8-4454-8368-e64ac02957e9</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1202</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>852</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="FQ4001" ID="0fb6433e-b82b-4204-8053-67ed88a320d8" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>FQ4001</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>5321700d-60b9-481a-b8f0-7a9ed2497b7f</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>475</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>84</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="P2002" ID="d0c33819-392f-4ab3-ac6a-479ca0fde11d" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>P2002</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>a11ddba1-15c4-42ea-8bc4-649407aa7488</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1067</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>852</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="TestMotor_2" ID="157627e6-390d-4f89-8c4b-d38a0164bea5" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>TestMotor_2</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>ed0f55d6-49ac-4486-beb1-b8141cddb42e</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>80</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>59</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1020</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>775</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="P2001" ID="91e82ebf-0237-4fa8-8b52-f1cc933789b4" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>P2001</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>8beb2ee5-a8a1-436d-8cd4-d992f3ad0550</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>426</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>167</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="T4002" ID="fe86387e-00c2-40fd-88f9-2e77c718d031" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>T4002</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>32eafca7-7a2a-4b60-bebe-1bbfc59d7044</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>961</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>326</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="T2001_2" ID="932f0357-3446-4dc7-bdeb-b85696880a12" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>T2001_2</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>96efbc07-717d-45be-83ac-88ae88c07384</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>607</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>94</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="L4001" ID="7ac7af9f-36d0-4fe4-a50f-5f7fcf555305" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>L4001</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>98a7ca45-8f78-4474-ad82-4dfb63ed4a89</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>832</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>570</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="TestMotor_1" ID="06bf89e2-bf14-4f61-87b2-f62adf5edda4" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>TestMotor_1</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>ee049dee-94c6-433f-b858-26fd5d478bac</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>80</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>59</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>813</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>106</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="TestValve_2" ID="96992055-a451-4dc1-9aff-8a6d6dd436e1" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>TestValve_2</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>57059e26-0871-4c0e-89f4-a121fdfc9163</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>80</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>59</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1154</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>771</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="ProduktionEin" ID="60c85e0e-16f0-4c0e-9133-a6b70f700c9b" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>ProduktionEin</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>f290813b-ad76-4f55-b94b-0ec7a190b513</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>23</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>861</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Hauptschalter_AUTO_Ein" ID="444b1324-749e-4207-8464-e19f7fb6a9a7" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>Hauptschalter_AUTO_Ein</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>f5c82139-d3ed-4221-ad97-132b22b7d78c</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>157</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>861</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Hauptschalter_Produktion_Ein" ID="8e82355a-4e6f-42ff-b474-0d5bfa79d0b3" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>Hauptschalter_Produktion_Ein</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>5aec7ced-0447-4225-abc9-0f524a771837</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>157</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>914</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="BetriebStandby" ID="58418e6c-a6f1-49f9-8adc-b2e134b7a60f" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>BetriebStandby</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>bee53fa0-696d-4180-99ec-66080f3505da</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>23</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>914</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="TestValve_1" ID="d242d2e6-3daa-4cd0-8a6d-61e1f4a47e1b" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>TestValve_1</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          <Value>05cad5c7-7c97-4804-a90c-7f80f9a3260d</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>80</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>59</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>234</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>108</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="TestMotor_3" ID="3e3800fa-2169-4877-94ed-675683b9484a" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>TestMotor_3</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
