<CAEXFile SchemaVersion="3.0" FileName="result.aml" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.dke.de/CAEX" xsi:schemaLocation="http://www.dke.de/CAEX CAEX_ClassModel_V.3.0.xsd">
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="ModuleTypePackage:Manifest" Version="2.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-3" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ServiceSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-2:HmiSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:TextSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ProcessValueSet" Version="1.0.0" />
  </AdditionalInformation>
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="SIMATIC MTP Creator" OriginID="" OriginVersion="4.0.0" LastWritingDateTime="2025-03-26T09:41:00+01:00" OriginVendor="Siemens" OriginVendorURL="siemens.com" OriginRelease="special release" OriginProjectTitle="PtX_H2Mare" OriginProjectID="920A0111-D2D1-4C6F-ADCF-78614D44E063" />
  <InstanceHierarchy Name="ModuleTypePackage">
    <Version>0</Version>
    <InternalElement Name="FTS" ID="a2f3afe4-609b-41cf-accb-968400bc4e6d" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage">
      <Attribute Name="Version" AttributeDataType="xs:string" RefAttributeType="MTPATLib/SemanticVersionAttributeType/ModuleTypePackageRevisionType">
        <Description>ModuleTypePackageVersion information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>0.0.7</Value>
      </Attribute>
      <Attribute Name="DeviceRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/SemanticVersionAttributeType/DeviceRevisionType">
        <Description>DeviceRevision information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>0.0.1</Value>
      </Attribute>
      <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
        <Description>MaufacturerUri</Description>
        <DefaultValue>https://locahost</DefaultValue>
        <Value>www.siemens.com</Value>
      </Attribute>
      <Attribute Name="ProductCode" AttributeDataType="xs:string">
        <Description>ProductCode</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>FTS</Value>
      </Attribute>
      <Attribute Name="PeaInformation" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>DataAssembly-RefID of the instance derived from SystemUnitClass PeaIn-formationLabel</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>b0e4fa84-53d0-423f-9fc1-4972ba45c5e0</Value>
      </Attribute>
      <Attribute Name="WebServerUrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>WebServerUrl</Description>
        <DefaultValue>https://locahost</DefaultValue>
        <Value>3c1d56c3-25f1-421a-a137-d31d91790726</Value>
      </Attribute>
      <InternalElement Name="Communication" ID="67027dc9-afc6-4c36-b6ba-e822ee8cd8e4" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet">
        <InternalElement Name="Instances" ID="6f90c1cd-3540-44a0-bd8f-667f78e271bc" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList">
          <AdditionalInformation>Instance Count: 25</AdditionalInformation>
          <InternalElement Name="WebServerUrlInfo" ID="3c1d56c3-25f1-421a-a137-d31d91790726" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/PeaElement/WebServerUrlInfo">
            <Description>WebServerUrlInfo</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>7acebb1c-254e-47fa-9586-2760cad2d7b9</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>WebServerUrlInfo</DefaultValue>
              <Value>WebServerUrlInfo</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>WebServerUrlInfo</DefaultValue>
                <Value>WebServerUrlInfo</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>WebServerUrlInfo</DefaultValue>
              <Value>WebServerUrlInfo</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>WebServerUrlInfo</DefaultValue>
                <Value>WebServerUrlInfo</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="Url" AttributeDataType="STRING" RefAttributeType="MTPATLib/StaticValueAttributeType">
              <Description></Description>
              <DefaultValue>https://192.168.21.16</DefaultValue>
              <Value>https://192.168.21.16</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_Wind_min" ID="801d3429-23a5-46dd-ba99-890ff7441b1f" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_Wind_min</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>b8bced61-ac87-4674-a08c-bff1f392549c</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_Wind_min</DefaultValue>
              <Value>Rec_Wind_min</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Wind_min</DefaultValue>
                <Value>Rec_Wind_min</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_Wind_min</DefaultValue>
              <Value>Rec_Wind_min</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Wind_min</DefaultValue>
                <Value>Rec_Wind_min</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>5c103f5d-a808-4028-9bed-2b9ec3b6ad3e</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>0e9da3a0-ec0d-40d7-af2f-246a28b4808a</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>520f87cc-782b-47da-a08a-b2d9f33bfba8</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>03d00a83-a0de-464d-a89a-686e0949c58a</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a2054d72-c90c-4c5f-8a46-aa1a62bae917</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6ee34826-0071-4d3f-8611-aca49b2edf76</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e09e02ab-dac3-4709-8705-bdcbb39a48ac</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7615033c-c3b0-4a8f-aaac-ed14ebf62388</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b45f4995-094c-4b6c-b760-28da0933e73b</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d5c7ccb1-2ba4-4c2d-8261-56d0d559c68b</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>162e8601-db79-4059-935d-3ded3bd6ebab</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>810dc2bb-9452-4c89-933c-ce53f14f4c04</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8466a485-0696-470f-8eed-037f15bdd731</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8a00e0c9-ed61-4958-906a-531d9d4e1846</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8036d065-0411-40c0-98c4-21ebd30ffe93</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>398c310a-334c-4840-beb9-00aee9c2fb14</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="G6002" ID="0837937b-64f6-4bc8-83d6-02d28c27521f" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>G6002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>5feabfcd-a2e1-4d8a-9c74-011f85baab10</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>G6002</DefaultValue>
              <Value>G6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G6002</DefaultValue>
                <Value>G6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>G6002</DefaultValue>
              <Value>G6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G6002</DefaultValue>
                <Value>G6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>e0a224ae-e8d8-412d-b8e7-a11ddcff7b8e</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>cf9abb88-3579-4159-845f-7516a9ca3811</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>b49a54f1-da91-4a65-b83a-9b1d2a6ce20c</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>360556be-efc3-46f3-8286-66beb9d6b80f</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8644d69c-2392-414a-86a0-1be080e9882c</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2e5ffd5f-533b-4a45-a253-6b044bd8ee40</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>28322298-3871-474a-b0af-926444fbee89</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d42a550f-6c62-42ec-a6c0-36f3410371b0</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d79af872-ece0-45ea-ad89-540015f33f7a</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6cbe6e8d-6891-48b4-bcae-a070c773fa46</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b4bac7e8-4d50-43da-8756-399c9ac5f961</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ded19f51-0107-4a16-922e-dc4c00050da8</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fa40aaac-1f5f-4115-89c2-d38f197eda52</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c8e81e15-f273-49d4-902e-e3c5274dc9b5</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5c63ac99-9af9-4dae-9be1-7cf80387bcd6</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>9f0cddc8-5679-4458-abe5-e571ffa14572</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_G6001" ID="99e22a1c-fc89-438c-9bb0-8e88117b4f2f" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_G6001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>32b96725-35b8-42ef-a6ca-8f93a153a04f</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_G6001</DefaultValue>
              <Value>Rec_G6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G6001</DefaultValue>
                <Value>Rec_G6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_G6001</DefaultValue>
              <Value>Rec_G6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G6001</DefaultValue>
                <Value>Rec_G6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>b342eee5-5e9c-4dba-9a55-06853a361f31</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>1b425205-0251-4a6e-b579-31121f7ff2cd</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>f021222b-ccb1-49f0-9e72-27853c811500</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bd6d8da7-6876-4177-a308-34e7b1e1ca3c</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b0067203-06e1-426f-8f79-77d17b58cf32</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>74d6b24e-7ec4-4bfd-8edd-f69b07e69c1f</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d7e57c9a-fc4d-4d54-ac74-a164986bf3a0</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dc81201c-96a2-4da0-8b9d-0989a312252c</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9ac100ca-d0d7-448d-9e06-40aeb0a74bd4</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ae31581b-c06b-4e1e-94c3-410adbaae9b0</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5750a9ef-6654-4024-aa55-7987659cffbb</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>234c8c4f-c169-4909-8bad-1be15453aef3</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>89c28cf3-077a-4728-8669-1cede433101f</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3040b240-05ec-4431-9c0f-4b09f3c1e291</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>596bff70-e4f9-4946-81d5-9cdf999a8c68</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>e029b167-1917-45ee-9eb8-918408065850</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_G1002" ID="6a732ffc-7445-4e05-88fc-5bd99b500c66" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_G1002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>6579179a-528f-4fd8-9e23-56b82443600a</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_G1002</DefaultValue>
              <Value>Rec_G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1002</DefaultValue>
                <Value>Rec_G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_G1002</DefaultValue>
              <Value>Rec_G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1002</DefaultValue>
                <Value>Rec_G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>f6eef6d2-4240-4293-8eae-494ecdc8dd31</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>916aba77-9921-4f53-8956-2ec7d8da6add</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>3a272f43-5d6f-435b-ba85-9800845d669b</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fb25b7a4-fea0-4575-8af2-4c47e1bd5d4c</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>47b79649-a252-4c34-a9ee-e8970ef4388f</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5acd0d57-5fc4-4f46-bd28-9dcd2685be4d</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f59a15a0-6de6-4205-a80c-c2cab135d050</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>950f55dd-3dbb-426d-af85-0b5e1505dfa3</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>85bbab65-78b7-43c9-9dc8-9efb35c7bde0</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>02d5cd2c-fc5a-4fe5-86a8-8cde1874ea89</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>73ccd469-ebe8-42fb-a735-4e57e2da60d0</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>adc92424-706b-4203-b06f-8c91de88af66</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f467d317-2a45-43fa-954d-1c28e92ed399</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>45cb7cee-0ea7-438f-b6f8-b817538e2023</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b123f64c-b781-49f9-8ea3-371ae9da8392</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>15f1f61f-4f4c-4841-9159-18feb543d043</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_G1001" ID="72fe8663-3a90-4a94-8e94-c3e9656150cd" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan/BinManInt">
            <Description>Rec_G1001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>8500cc8b-6d65-4779-9822-ce4662f34982</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_G1001</DefaultValue>
              <Value>Rec_G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1001</DefaultValue>
                <Value>Rec_G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_G1001</DefaultValue>
              <Value>Rec_G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_G1001</DefaultValue>
                <Value>Rec_G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>402798e5-5abb-496b-bd64-8ab721f7b230</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>d986b983-9e2a-46c8-a6ce-4e4f4072e854</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>d2b79abb-0602-438d-bf73-8efcd2497ef2</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>18aa394d-25f3-42ee-ad01-6219fd212b8a</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c0395584-0f0c-46be-a352-8369e8acd6db</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4b3d636e-995a-4310-b304-b1808036cd02</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5cad4463-ed63-4fcf-87f8-a0e4308f1e34</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>efbb7c8a-0d00-4fc2-a540-c524be27ae86</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e359e407-865d-4be3-bba5-212e68da8437</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b9b2eb15-fdcd-41aa-ad6d-b8ce5730fafc</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0e6c7d40-cbc1-4b9e-8ef7-e3d813fff5b5</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7e503dc2-624c-480c-8388-0f7cef6ab990</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>eb04a6f1-9182-4bf5-a963-5e3c665018c9</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9bb557e2-301d-4fb2-917d-0aa2011760c0</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8f787f1f-590d-4ebb-88f4-caa651c62a63</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>0e4b9bf9-4ef0-47b3-aad9-abc712dd8414</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="G1002" ID="a5e9ed53-3b26-4ed9-85cd-3c70e019a82d" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>G1002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>d34d986c-4fca-4568-8b4a-d71b4c277fe7</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>G1002</DefaultValue>
              <Value>G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1002</DefaultValue>
                <Value>G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>G1002</DefaultValue>
              <Value>G1002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1002</DefaultValue>
                <Value>G1002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>d08993d5-1b62-4001-a67f-6c5c4396c72c</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>89e02ac7-3c7c-4e17-9d26-b5e5e327481f</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>cfcb7986-66fe-4e96-90c1-ce2db6a90504</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>de0031fb-aeab-4e94-b1ae-6c0eb3e4dfd7</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>5b2eb2a4-1eaa-448c-89ad-0cc35a362d4e</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>43ef120c-d60a-45f2-aa6e-96f43ffd355f</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1311a591-2a40-4ed2-be9f-c3757f9379ab</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>bb66925c-3209-48d3-879e-116e110e6452</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9ed84c95-7bdb-447d-b282-420a42bb4a10</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="G1001" ID="e6f209d1-0769-47cf-b1c3-001820162d7e" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>G1001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>eadc31ce-bd96-41cd-adfb-d2ed15baca1e</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>G1001</DefaultValue>
              <Value>G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1001</DefaultValue>
                <Value>G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>G1001</DefaultValue>
              <Value>G1001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>G1001</DefaultValue>
                <Value>G1001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>a32f3a1c-ad96-478b-ab6f-e5d0d1301b26</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>62296e57-5b84-4dc4-88c7-ed026664d1dc</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>c69c4c9d-d340-4f6f-bed9-d5caa8ea8739</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>8799ba64-e0bc-46e7-b089-17bf04d5bcd0</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>7e55523d-959a-45f5-8134-71f394e41105</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c592ca46-d23a-4b5d-98ca-f53da5c8709b</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>57a98d01-afed-4e88-8614-f21ec49514e1</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>b7e87057-ad53-4620-9e1b-bdf1e89485ed</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>77275596-7177-401e-9322-6de6efde9208</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Standby_Betrieb" ID="2c8d3dc9-caae-44d8-ac91-e0732c807ab7" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>Standby_Betrieb</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>b44cb062-5524-47ba-b4b4-970176d33ba9</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Standby_Betrieb</DefaultValue>
              <Value>Standby_Betrieb</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Standby_Betrieb</DefaultValue>
                <Value>Standby_Betrieb</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Standby_Betrieb</DefaultValue>
              <Value>Standby_Betrieb</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Standby_Betrieb</DefaultValue>
                <Value>Standby_Betrieb</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>427d4dd3-7381-4707-bf7c-ef9f0681c7d2</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2b464cea-81ba-44d3-9751-ce74e098b6d0</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>6e4f2576-ddaf-427d-b3bd-4dcab24a1f7c</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>946f882d-473d-48af-969c-50a28a41b820</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>9dea3da9-14ce-405f-bd27-71c3c83a78d8</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>986824be-aa90-40ca-9dc8-1e2f295ca603</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>8e605e50-1300-4784-87a9-1944e02b9698</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>2287da54-d867-40ec-a384-27bc08938951</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c50f3088-94d5-495c-af7d-a3906dde16b2</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="T6002" ID="a03ac548-854a-4937-abbc-61fc4124c4be" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>T6002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>e81831a8-34bc-44b2-9c63-1c08c2b2d596</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>T6002</DefaultValue>
              <Value>T6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T6002</DefaultValue>
                <Value>T6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>T6002</DefaultValue>
              <Value>T6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T6002</DefaultValue>
                <Value>T6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>34577a4d-ca76-4846-b335-3afedc783845</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>24cf913c-6271-449e-b00e-75bd3a9ba0c4</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>937bf0fe-fa52-4bc8-be60-0941021661fa</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>91f511fd-fea4-4494-850c-7800401abbca</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>95131659-2bb9-42b0-9c2c-c153f06b02ab</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>2dfe8ba3-d23d-4edd-b215-dccce557a056</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>874744bb-3766-4ada-bf39-fdd62d6c32d9</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>02bc1b81-28d4-44ba-87a8-69e7b46e11e3</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3575bf35-af15-498f-9611-439cd037cd8f</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1e8c18d5-268b-492b-bc65-de6533dd08f7</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>f83194d3-cb13-4a13-95b1-d75e544bcdf8</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>46bbf877-d3c2-4dd9-bb9e-502c63b175ed</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>158f07c8-9c2c-4103-bbc8-6205eeb9e66d</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1e39d2c5-5f8d-4e62-853b-8bfdce566ae8</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fca8e0a2-17ff-4b24-903b-48fac7685932</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>77789505-569c-4d57-95e3-353fe2c651b4</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>905c9afc-89ed-42d2-892d-ae13eeb190fb</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ee989f5b-53af-45db-85f3-cd910ddb5e8e</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fdd88259-db57-4ca9-bc42-48f1deba8a31</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c766c035-ffba-4b8d-bc42-fa862d307af7</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bcd82ccd-4594-42e3-9833-fca6f2572df7</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>53710de0-999d-4e28-b7c9-abc48d2aaeeb</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c353b01b-38b6-475a-a5c7-5fb4457db856</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>71e896f5-c6a1-4f65-a877-8f6024b9543c</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Q6002" ID="f9d3c2cc-d61d-4f16-81ff-84ba478def42" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>Q6002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>81da7136-3971-40b2-9c63-ff87a368a5a1</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Q6002</DefaultValue>
              <Value>Q6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Q6002</DefaultValue>
                <Value>Q6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Q6002</DefaultValue>
              <Value>Q6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Q6002</DefaultValue>
                <Value>Q6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>0320e4ba-5f24-49c3-b934-6b15df6be602</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>db400249-1752-4d36-91aa-a483fae7db5f</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>d59a584c-b97f-4e53-a32d-e83fcf772901</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>37eacb77-3843-4026-927d-2cfa5bce7511</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>29629d72-edf7-4118-9cc8-90fe1887e67a</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>21ba5526-2552-4a37-8e87-2eb8a04e3f3b</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8717f4df-f8cf-4893-b823-b35bc0b8d2d0</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>64cb13ca-8855-43c4-b36e-1f4fd131b5d5</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>66da36eb-b800-48cb-b610-6d1a1a30a114</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d46927a9-d10e-4ad2-887d-add2a6ea72b7</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>163035e2-1c18-45d1-a5f4-3f3c5616ba82</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6053204b-81e3-44c5-afac-d1ec87256195</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3a5919c4-8dc9-4e4f-a6b0-dae1f7e10b20</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2138d9c2-7a3e-470b-9842-b49ced745f32</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f796f781-47fe-44e0-ac89-aee8235050ad</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fd1baf39-1b0b-40de-a900-f1cdec115326</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b5e4ed41-b776-4e1f-bdde-3e7d1ac44a97</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>424fb96f-7e3b-43e5-b9a4-f3ab288f8bb6</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4f2619d0-e912-43e1-bec8-2c9c2810fbf1</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>8faed3e1-30b4-4802-a395-e17dcb6feb1e</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ce9a7ed1-f94a-4ee1-8931-1305a71d6be9</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dcafe715-6b51-4011-b4a8-98f4a14a5b74</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5d6b56fe-ec31-4c6e-89db-f5eee3a05e30</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>747d4865-7ef2-4aca-855c-0a87690da383</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Q6001" ID="4aa52b1d-ff3d-46ac-884f-17f441ad6587" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>Q6001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>3b913c16-1651-4c8f-ba47-41fadd332900</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Q6001</DefaultValue>
              <Value>Q6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Q6001</DefaultValue>
                <Value>Q6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Q6001</DefaultValue>
              <Value>Q6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Q6001</DefaultValue>
                <Value>Q6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>481f1552-11ae-43be-8937-c2cd33c18b1c</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ca126e0f-3702-450f-ba7c-7ec474a22d47</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>cc5ef83e-a88c-4af9-aefa-1e9465fe8d02</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>82fd355e-ff31-462b-8656-e65b9b42638d</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b8bbb2ab-624a-4d63-90c7-60d11e20a85c</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>49e52096-38c6-4a13-8d4a-7c31b81f13fa</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>55d1bf2d-e7e9-476a-a248-3766076e190b</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>4213f28a-f42b-468c-8628-56efa09f3c55</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cb8844fd-0c62-4e66-88e5-39e3023ed32c</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c47d79ae-6318-4f02-9b52-b333bcccab9e</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6b5a69f1-1c70-404a-84fb-e0407c1bed7c</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c0233626-7b22-419d-83cd-487fc299edd5</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0efa8b83-0db4-49cf-a90a-97a97bbd5f76</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e4c99a30-5602-4adb-a688-bf22008465aa</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>de386bd9-5edb-44df-9c54-a44011d30cbf</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>569f9556-6974-4719-8dea-29455aefc2ce</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>164349d6-4157-49c8-b1de-7285f8b9e18f</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1afaac78-8f46-454c-9bb7-25e354baaed3</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>35e673ac-b3dc-4ad7-950a-bcfea662922f</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c906589e-2e41-4b83-b91a-4c52810f161a</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0afe864c-8232-4f1d-a8a9-7b73a20b0f7e</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b683cabb-f3f7-4c52-989c-3f4d49730044</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>58acb0bb-150e-457c-a9e6-f6041490d1b7</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f0d554ef-1576-460a-8053-56b84f54c742</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="T6001" ID="9dfad05b-638b-4c16-842d-ab303befbc8a" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>T6001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>92ac2024-d943-4851-8da2-b152c63fbbd8</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>T6001</DefaultValue>
              <Value>T6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T6001</DefaultValue>
                <Value>T6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>T6001</DefaultValue>
              <Value>T6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>T6001</DefaultValue>
                <Value>T6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>23580dbc-d718-4a25-95f2-f9412f3596e4</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1213ba15-469c-48a1-b421-b783c5051e35</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>910443f2-e5ec-4b4e-a561-9ee11d68daae</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>77880330-2723-4595-886a-75f6eda77dd5</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5a6575bb-ecf1-499b-b054-fe18c0056979</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>1d278293-4dd3-4c6c-b4c1-8fc4df4ab90b</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f0d7002b-e1a0-4947-8ed9-ce6ec9781087</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>62698e30-62b4-4f40-91e9-4d0c58c0c2da</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5565664b-7a79-4c38-bd30-8639704ee457</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7d22d9ee-37ce-4014-9d0f-4deca0e1d5b7</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>136a3d24-7c0f-4a0f-b06c-4b7a74f7f2dc</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f3223b1a-38be-4a85-8253-b322cc1fd17f</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3a70d591-aa9e-4e49-9ceb-d6d54a3b6a2d</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>4d037a3b-fd7a-4db4-8720-02bc2314992f</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b28f437d-cc5d-43f0-87c5-5cf2a17db007</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>aebfd4fd-562f-48e0-ab29-63030839723c</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>0c945cd2-5077-4259-af9e-03c578960dd9</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b7c2d711-4fa9-4b76-a73e-11604fdb7b94</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>09ef001e-0435-4128-b74f-b4bb1281e741</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>97d279c9-c9e1-4702-bf93-3887e7ef7a74</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>64cbad62-6b99-4f3e-bd77-dc477888cc81</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f5c11292-f0dc-42cc-8f92-af52cc1d8705</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6376829b-b279-40df-87fe-191ed804abd5</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bbde09f5-2b33-40a2-bd7a-a7ab564b8b2e</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="P6002" ID="97e2b260-9581-4124-99b7-cd3c76a1ed9b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>P6002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>da094c34-ea77-47f8-bc2a-5f80946ba2b5</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>P6002</DefaultValue>
              <Value>P6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P6002</DefaultValue>
                <Value>P6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>P6002</DefaultValue>
              <Value>P6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P6002</DefaultValue>
                <Value>P6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>d658366d-2702-4f98-be65-079be1117db4</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b7f89221-03fc-4d23-af0e-5e608d968392</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>12480e23-442a-4206-9941-c7193e0a15d4</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>fc9ca76a-2b63-4e59-b074-6d5aa3e6bdfb</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>0058cd9b-9b94-45cf-aa31-8c3042f1139e</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>8f6abd32-9a80-4ede-8633-07a2d930cca2</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9dfd9168-1c74-4990-b410-32b4f6942f35</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>af3dfb8c-207e-4f3d-9d22-ca9f60449491</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6cbd59fc-a332-4110-b029-7eb3d41407e5</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f66ee3f1-5fd9-425c-a662-2db818a71d1f</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>02e539ce-9b2e-4758-b3d8-a8e72ff698c5</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6245b367-21e4-4e58-93b9-8dade3544bc1</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d7c2620b-5d8c-4156-a562-42c9faac1cd6</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>9a8f011e-24c8-46e9-815f-1decc08b19ab</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7ef151fd-6444-48d1-b6eb-8f2494390737</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5358e61e-26c9-46de-90c4-ec07421af919</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>7d1ff8ed-ceaf-4b9b-a8cf-120a7b33dcf0</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dd448e86-07ec-4569-9176-4978fff3cc9f</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e0c0dd0d-39e2-47a9-93b1-d8851b11836d</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c6f67b2b-30e2-4464-a611-d29f748b3ac3</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0b82f242-de3e-4582-a816-69dfd7c77a04</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>44788c00-272c-4e3f-b1d3-346d8faee5b2</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b6048741-a410-4de1-9219-372bf52a96a7</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e06e3724-371a-41cc-8999-7e3af5d71cd8</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="P6001" ID="015247d7-4aff-4927-886a-d6db9dcd2166" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>P6001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>cef33bb9-f518-4ada-9cde-62c4345f61e0</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>P6001</DefaultValue>
              <Value>P6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P6001</DefaultValue>
                <Value>P6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>P6001</DefaultValue>
              <Value>P6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>P6001</DefaultValue>
                <Value>P6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>7a8db4e0-5939-4272-9b54-a626b3cd08ad</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>4c60210a-01c8-4644-b296-1e3b5c535220</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>8385173f-7bd2-4b60-bba6-58eae3bc984a</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>56b39649-e7c6-4790-b492-76433c898c21</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>35eb2de3-1277-4c54-8365-07061a1d8725</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>6d8e8742-a68f-4adb-927a-f478c75b9fa3</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>332c092e-27ae-40b8-8b2f-5c933d5f668b</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e3a8f68b-300c-4d11-b7d8-c32bc382c191</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d0efb28a-2720-43f7-b4ba-42f770a5e191</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6fde8f4a-9332-4012-b481-24b1b1485ca7</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>255a3b6d-3d28-4633-89bd-8b17570de95c</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8787465d-517f-4c11-a907-2d05e1f53219</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>68f22521-8840-4302-96a3-2c85ea232ea8</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>548358d8-60be-4ed9-9e8f-651a6a2d17f5</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>89e33e6b-e695-425c-b3d6-ba1f314c4c8b</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c3d3e29e-b01e-4311-9f0e-1bbe737122a3</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>687cec0d-57ef-4fa9-918b-5285ef8ac0d7</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b3ee151d-6c0d-452b-9c40-f205cd4dbeeb</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0dd41fa1-79a9-492b-9c29-856f49e76a68</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5e79a1b1-6f1c-4b80-8048-7866a7b4583b</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ac7fe7d4-617d-4c69-87fc-b4274f42d6b1</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6350162e-529d-4c12-915b-5634e02f2d75</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>8697da0f-0574-4663-8da2-52530301b71b</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0761e4cf-f616-41f9-87e8-0174bdba29f0</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="L6001" ID="f9fb8120-d386-40b4-be59-7252aedf8c42" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>L6001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>a445276e-00f6-4719-bfd7-038b3c0c488b</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>L6001</DefaultValue>
              <Value>L6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>L6001</DefaultValue>
                <Value>L6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>L6001</DefaultValue>
              <Value>L6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>L6001</DefaultValue>
                <Value>L6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>be5801d3-8b0d-4991-8754-552354c27723</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>38ebae26-baf2-42c8-a9be-4590db159143</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>4ce5ebbd-e7c6-412e-bf27-d34ddbc43415</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>58e06933-0984-44e3-95e9-c156a00e766c</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>f98ae204-a4d5-45a5-bf2d-7dd47b2cf8ea</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>6781eaa9-7dfb-4820-a2e4-fb95e5ce2d36</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f1b7746b-cb65-494e-b39c-a07d90002b83</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6ba548c9-afad-41e5-919c-5cdfabab5530</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ec3bf914-f817-4cd0-bd51-e8364b2a0070</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b3f29f32-98ca-476d-aa25-ed9b990072ab</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>38aabb84-dc15-4261-aff2-a3f16bc459cb</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0992374a-6134-458f-ae04-7faf9c3bea4c</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8b3b9dae-d9d9-49d5-a146-d1a0369a219f</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c068cb86-726e-45e6-a33e-b2f63b4e642c</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b0e6c20e-9d33-4a03-9d5a-0b1a06575180</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a7139704-bbbb-4992-88b5-a86aa5db563e</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>95eeaf2d-2653-493a-94ab-8ba7f7de6238</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3b048b7c-41b9-49b4-aced-d859b1e4b356</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cc3ebc7d-0d37-416c-9791-f1974e001ef1</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>f82bd503-4e37-4a35-8e57-82023088658d</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bd2e2734-a41d-4824-8d80-a1d25c9ac790</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>db9c5cbd-8441-4872-a10e-5ae56cb4b25a</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2c963ba8-71c5-470a-9434-dcba3452c532</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>47a19252-02cc-4a43-86ca-ab3346c8ac1f</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="F6002" ID="6bfb69b7-55f9-46b5-bed5-5eeeead3560b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>F6002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>3a183df4-7c57-49d2-aacd-c58af34263c4</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>F6002</DefaultValue>
              <Value>F6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F6002</DefaultValue>
                <Value>F6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>F6002</DefaultValue>
              <Value>F6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F6002</DefaultValue>
                <Value>F6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>2433b5ac-dc0a-4f7c-8dd9-426f8d43fa3d</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>32aa0456-a925-47e3-b3fe-1090c2e8f09b</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>0cacb4c7-e91f-469d-ad48-fad007893cb8</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>27a495be-bfd3-48e4-b102-07aba9ecd913</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>91eab378-f938-4d0d-891e-8154bf1ebe5d</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>a075b678-81a4-4602-b5b9-28885149caf5</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c4949cee-8a45-4e37-b9b3-2c94f989d24c</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e2bb3147-971f-4d90-af14-1f111625156f</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>92298be6-c807-4991-8c61-8a14ccc286ea</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ade7413c-8c65-44cf-b4a1-bcacd0c9aee6</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ef6929ab-6ac5-4ea6-9c51-cc28450e3b36</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f3501f73-d026-4257-9c53-0288d512d716</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c4db0aef-963d-4a3f-8664-eea8b79264a6</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>babb8088-4d11-48fa-a5d8-37cc292b68db</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3f96e1cc-47fa-4308-bc08-733d49902a59</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2042ea21-2f4a-4b1a-a718-e8bb85c0938d</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>35f53be1-3e87-43ed-ae74-2318c72512ec</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>19fbf8d8-2889-43a6-af70-cc2078afc9e2</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ae51d5a1-a876-4955-bf2b-b3ef05effbb7</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5c47c4e7-84f2-4b33-869c-bba48ace2bc2</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b92875aa-101b-447b-b92c-b9187ecfb6b5</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>22d56855-9083-4f95-8339-0f4d527f7ace</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>94948497-1e01-43b5-921b-fad665c02cae</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6f129d67-b9ec-4203-8666-6138195a48e8</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="F6001" ID="c6625482-bd3d-4814-aba9-2177e1764b1a" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>F6001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>7affdc09-e837-4352-97c4-09c617d253a0</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>F6001</DefaultValue>
              <Value>F6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F6001</DefaultValue>
                <Value>F6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>F6001</DefaultValue>
              <Value>F6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>F6001</DefaultValue>
                <Value>F6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>a8e17064-00f7-421e-9b43-013b8ad5c2c3</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>86790a87-45b2-403a-b887-4c3e6de40bb2</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>a3f94f17-a1d5-4ab3-8fe8-2c15887d35c3</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>b4661df1-0421-4767-a4e7-d41448d735c5</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>616017dd-738d-4c98-85cc-c3674117a76b</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>9f77be22-4627-4354-9796-9992c2e6eaae</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3b9addfc-b24a-42c2-b2e9-f5722abda5a3</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>95db8a7b-4634-48e8-b135-4ade711a5644</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4638bbf7-1199-469b-9e45-1ff7ca230495</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f4a272ef-e8b2-4c03-b841-04715c7b9065</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b7df6563-9f33-4baa-b97f-b0af4188b170</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>853c7be3-16ea-4857-a8f6-aac2d9f2a8ed</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ce1f9d61-daad-4a83-9a80-14cc12eb4737</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>63eac70a-fc5c-4557-83de-b5c64d14bce8</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6f512dbb-ffa9-4106-bbb2-e823e23bc8f5</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6fdbc895-85f5-498c-94e5-3efb48701ef5</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>bc06d532-e0ca-450b-abf2-27e840efa93a</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f4b59467-82e2-4f68-8e30-9c5958767ded</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7a6c0133-1200-4d2d-ac84-3c41f6197ffb</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a8e69576-9d87-4ab3-a9c4-8c471f86ac64</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>93d50f83-bdb9-4fee-a9d5-d182afa9e1c6</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1398dacb-acb7-4503-8a01-8f4e32abe785</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>999209aa-b155-46f0-a49d-987fa07b6451</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ffa657ad-719c-45d3-855d-f402cdd64264</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="PeaInformationLabel" ID="b0e4fa84-53d0-423f-9fc1-4972ba45c5e0" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/PeaElement/PeaInformationLabel">
            <Description>PeaInformationLabel</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>58186e9f-f9bf-4ad4-a2c0-5ee9142ad2db</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>PeaInformationLabel</DefaultValue>
              <Value>PeaInformationLabel</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>PeaInformationLabel</DefaultValue>
                <Value>PeaInformationLabel</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>PeaInformationLabel</DefaultValue>
              <Value>PeaInformationLabel</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>PeaInformationLabel</DefaultValue>
                <Value>PeaInformationLabel</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="AssetId" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0001</DefaultValue>
              <Value>da92b871-f91b-4099-990c-54d26acdb5de</Value>
            </Attribute>
            <Attribute Name="ComponentName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>FTS</DefaultValue>
              <Value>023d9239-e6dc-48d7-a04b-5fdad1381106</Value>
            </Attribute>
            <Attribute Name="DeviceClass" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>FTS</DefaultValue>
              <Value>d06ea29e-32b6-48d6-a162-48fea6ef52a5</Value>
            </Attribute>
            <Attribute Name="DeviceHealth" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>e6cbb11b-66a6-4f7b-94f7-c1f2acb58bde</Value>
            </Attribute>
            <Attribute Name="DeviceManual" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>FTS</DefaultValue>
              <Value>83b93875-1a47-4361-8813-8037b71beffe</Value>
            </Attribute>
            <Attribute Name="DeviceRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0.1</DefaultValue>
              <Value>473f41bb-5c26-415e-bb63-84babb79e336</Value>
            </Attribute>
            <Attribute Name="HardwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0.1</DefaultValue>
              <Value>4f750c03-b0e5-4a09-bc57-249d41fcaffa</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>Siemens.com</DefaultValue>
              <Value>a51287be-aa67-4572-aaf3-99079b251a29</Value>
            </Attribute>
            <Attribute Name="ManufacturerUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>www.siemens.com</DefaultValue>
              <Value>9173af8b-2147-46f2-bbfe-e2d53e898a8a</Value>
            </Attribute>
            <Attribute Name="Model" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>FTS</DefaultValue>
              <Value>4df969ce-c0ac-428c-8210-12cc30022f43</Value>
            </Attribute>
            <Attribute Name="ProductCode" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>FTS</DefaultValue>
              <Value>6b1f0f4e-3d0c-4011-a146-1cf066792d0b</Value>
            </Attribute>
            <Attribute Name="ProductInstanceUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>A</DefaultValue>
              <Value>e28d5b4d-0ddb-4c08-a201-dd5fbbe6ca67</Value>
            </Attribute>
            <Attribute Name="RevisionCounter" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>9b0ebb0a-01e0-4c09-8201-373a177c6c01</Value>
            </Attribute>
            <Attribute Name="SerialNumber" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0001</DefaultValue>
              <Value>e68bb5af-8c96-4411-9239-26edb88c1bbe</Value>
            </Attribute>
            <Attribute Name="SoftwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0.3</DefaultValue>
              <Value>06d98e89-e197-46fe-a427-17599192efe2</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="NP6003" ID="ed1f52c6-1b3f-4b8b-931b-29ca044be879" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>NP6003</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>a18bb540-e7ff-4d31-8954-92a264ae6cad</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>NP6003</DefaultValue>
              <Value>NP6003</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP6003</DefaultValue>
                <Value>NP6003</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>NP6003</DefaultValue>
              <Value>NP6003</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP6003</DefaultValue>
                <Value>NP6003</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>434b1573-67fb-41f9-a776-39377f3fd235</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>b69de812-a3f4-4799-92f6-8df2869fe5ad</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1d9ba522-5480-469c-9b7e-b38653d8356d</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4745db30-1a0d-4041-aab6-e6ddacfa9f08</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dc0cf81f-3158-42b9-adec-59a1dac780d0</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>25b704ff-ffb5-41a1-93ee-43d3c77bd4f2</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f47deb7d-321a-4c0c-a19e-1684855d9d2e</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b87ec5a0-9c9a-42f1-b55e-0d791d4c4156</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>43f3d564-463b-4971-b45b-b4db438fa7bc</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2e988150-756e-424b-98ac-e60eaa631d81</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c0b1d537-d7c9-41fe-b484-f5bed975bd8a</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b430fe20-31cd-465b-b900-87561a0c1b42</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fad16464-80e7-400b-bb8d-18776ebe25e8</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8e6c89e1-ed4b-406f-ade5-843ed63e2966</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f684070f-a061-4ea5-bde7-ac95fa00dda6</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4985224d-535d-408b-b387-40c6c8bb7212</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>038ed3fd-1105-4501-93a2-181e3c125799</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d37686ed-1479-417d-b236-eff16112be68</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fa873207-fac9-48b4-83f6-d5c3d0d9e5db</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9b791cf4-33c7-497f-963d-e697dcc887ba</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>556a79c1-dcfa-471e-ab7f-c32c2107aea7</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>209b0348-44f9-4127-b092-4748cb175683</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>494f8ac3-cb1e-4be6-8e62-cb41cd14b1e6</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>41f6eec5-3218-4d97-99f1-e007cb0b3124</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2364ce82-276e-4aa1-aa09-e994f34b7851</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c5dbb434-6138-4c33-a364-0cf60d53efb2</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>861d3df3-371f-4a14-9469-9d4eade5367e</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6d43970b-5abd-4bd0-92c5-78b4b7b186cc</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>73d316c3-243f-44dc-bca5-4cb393fc4fb7</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>aae5f831-85cc-4e86-b135-a96277614a82</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e73b6750-cc2f-4032-9fb8-b12ac40c835b</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7d46be77-b209-4399-9f6e-7cc0eed86dbe</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d348097d-4428-429a-8913-b364e9f0962e</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>29b30d2e-b606-42ce-a1ea-ee671f870d80</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a027f951-f50b-4a7c-9eae-6e5eb4c60b17</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>07ae154d-015b-4aff-a2a0-f6051a2207d5</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e812e38e-7356-452a-9436-25d15c5eb97d</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f1af17b7-77a2-4ce7-a90c-816e4aee6f1e</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>291abbe8-c8b8-4e29-8911-6ccde66a6fd1</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a64ce3de-3dc8-4309-bfc7-0a41abe17573</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f5dec98e-a6b1-4db0-9120-32915559fd11</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1a91092d-5078-4991-9439-1ecce2de0575</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>f1926936-2a1f-4761-8fbb-26862667a0a5</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="NP6002" ID="6afd9c25-d24d-4281-8d55-4f9cbed654c1" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>NP6002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>f5d9a848-6425-4c92-80a6-52e04941fcc1</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>NP6002</DefaultValue>
              <Value>NP6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP6002</DefaultValue>
                <Value>NP6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>NP6002</DefaultValue>
              <Value>NP6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP6002</DefaultValue>
                <Value>NP6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>178f49c3-7968-4d5a-b261-94c2fc330c01</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>876a959a-153f-4e25-ad84-d3cc44cf0310</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>881c6b66-bc70-482f-92b2-00d7255b4df5</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>82ffc074-09e4-4fa0-a0b7-d3a5ca16faab</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fbc32dd4-3ac5-443a-b795-11edcb6bb11a</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>13e5923b-2bd3-44c6-b9cc-5fb5080dd143</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0af0db79-485a-42cc-99f4-844116ad3a36</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0974e9d4-9a07-4f2d-b9cf-95c201f01b35</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1996e92f-8026-41b6-85ca-15bc9363d3bb</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>99cc91f3-5a9a-45aa-91ca-f0a3348a54f6</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e945d9f4-5051-4f8a-a502-3eac11061b53</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9d713ae4-3e50-49a0-a3bb-16bf6f79ddb9</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2c3b6d27-c3ec-4c3f-86c7-27e4a6781d81</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fc1e2a76-6d5b-40e5-8948-46562be1b49e</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>76a24abd-ff7b-4ba8-8816-d8ccf58c3c84</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e6aa793d-6ea0-4337-b077-532472f92dbb</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>45beb82b-de74-4839-a0ed-6cee4b4699cd</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1af2412e-d359-414b-9f40-5c513b795111</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e4f07049-ffe2-4c72-b2c3-74717492853a</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9a2510f8-5594-4150-915d-db2bb1d00fd6</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>afcfa6cc-4e2d-485c-8329-b357aa8b9215</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1008a0a3-262b-4882-8b8a-a7d94981aff4</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f32740f1-1446-4bd8-a8a9-fba613890e86</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>999eb8db-88c7-4e4b-8821-30bb5ee35aee</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3484bc89-639c-4f40-9037-9c726b591924</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a94f2565-a80d-4edb-84b8-71189ee2e5e5</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>de030e45-d5b3-4939-a149-c2e0f06cdd63</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f5488f3b-8ce6-447f-a95f-c3a43480b98f</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6e055c1b-d542-4d49-a286-b0d7ea199030</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>17ad518d-686b-4ef6-a0d5-46b815a28a83</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5be1e6ba-8df3-4cd6-8b28-edae450abcbd</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6668a20e-a7db-4dc5-98e9-66bff3d378a4</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>686baf09-e591-4ddc-8434-22d6f0b5c75c</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2a7ecd0f-2f22-4330-9530-e0fa79455186</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>44c43d23-a177-4c47-b3fb-b7fed4573dd5</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a356d407-094b-4e60-b15d-c806a25464b7</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1b43c1cd-61c0-44af-ac8d-de192613c8db</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>43e3747c-2f80-4f32-9047-bb872b32e113</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>efca1cc8-b6a6-481a-96b0-b48f4b0ed8b3</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8d765820-eb00-4a0f-be55-23851af89240</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d849dd91-e412-4800-ad66-073b8f1b9aa4</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>06b05aaf-584f-488e-b8cd-8750dab26d6c</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>77738e16-1b14-453c-bc69-f95433d4000a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="NP6001" ID="14a12628-3831-494c-8835-b5a5515911c2" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>NP6001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>46ef0ca0-89f0-4738-acff-ae535ab55d34</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>NP6001</DefaultValue>
              <Value>NP6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP6001</DefaultValue>
                <Value>NP6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>NP6001</DefaultValue>
              <Value>NP6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>NP6001</DefaultValue>
                <Value>NP6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>89bacd8b-e269-41f0-a118-47b4a9435c27</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>b09b08f0-adb7-45d9-a7d0-dd719df939fe</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>63f87603-1ec0-4288-94b7-064c4f97d4eb</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8ee743b7-e17a-4917-ae37-ad4987d2e739</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6b680219-b39d-4035-90fd-647da3334c0d</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6f9d36dc-b85e-416b-8eed-1eb4e3567d2f</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0fe4237f-0b12-409d-bacc-2a88948175fb</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0261e5e4-405d-4f63-b1fe-25a358326607</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>90a3f501-6a1d-4ee0-a0f1-44727dfc5d64</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6b197473-94b2-43bd-84f5-f7a7d80be793</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6155a3f2-7832-4149-b995-fafa5335e31f</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a18de210-172f-481e-88b3-484f24630da8</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6b239e6d-4e3f-4d87-9654-2641bf34c974</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ba1a3d4e-237f-4615-b8bf-4222b70a8232</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e00b0b41-e911-4437-b140-96f182e1b46f</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3e6c1859-2cde-415c-a195-aa2ec3f8db5b</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>77aede78-3f36-40e6-a7ce-eff8660f0265</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4733c72d-4d63-479e-a4b0-81bb9cb31238</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d1663dac-2f74-4066-9996-82bca78345f4</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ae1de349-9e65-43c0-b04f-5aa03534c9ec</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>90575654-c6b2-4a1b-8e8c-69045815648c</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>00489548-6bed-4113-8604-3f176e032fc9</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>80dbb43e-7d7b-4e68-a171-79835b54ba43</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>02f1c386-5cf5-439d-9050-ab1bf5289825</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>03f2dcf8-7cb9-4257-8bb2-dc9d20effa69</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>74628f99-ea80-47a2-aea4-aa1f5a02b3f5</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1fe41074-5cd5-4b3a-b7b7-27a10774d509</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>52e7e704-190b-48c2-a6d6-bb7f68a2f579</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e9078b23-08b1-4030-90eb-08062acb737b</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4752c8c0-f4ff-4bbe-8c5c-addd2dfdc621</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b0770fc1-e47b-4320-b9aa-333e9f956434</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>241c3121-3b3d-48d8-877c-da984bc9f77e</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>25324b7a-525c-438e-9bd7-695d1a601cf6</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cf90e4c8-1641-41d1-ac27-4f43d619177f</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>415a7337-9d5f-44cb-b578-4fbbdaecfe58</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b5c876b9-6dc2-47d9-92a6-180ab00daade</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>26da6048-d129-4b31-92cf-a02764a1de5f</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3cdf65ee-5036-4550-9bbb-41f5e2a1b33b</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c2d88a7a-c9d0-4444-9c73-cffc5eea41b1</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8db97301-20ce-495d-a9d0-22a944545013</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>200eace9-546d-43e4-9072-252c4f9035ed</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>08258bf9-a12d-4d47-b131-8ea4b7cc1e92</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2f169355-465c-4bf0-8853-414aed2bd4b8</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rec_Windgeschwindigkeit_in_prot" ID="15b19863-43e4-4f8e-af32-950987430803" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/AnaMan/AnaManInt">
            <Description>Rec_Windgeschwindigkeit_in_prot</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>7c30e1b6-a083-419d-9d06-6a2583eb4b04</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
              <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
                <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
              <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Rec_Windgeschwindigkeit_in_prot</DefaultValue>
                <Value>Rec_Windgeschwindigkeit_in_prot</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>5d8c2bdd-a69e-406b-8423-310b017ab205</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>14e282ca-d69a-4548-a120-8d8ab3ff4827</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>f6b9968f-c1db-4fa9-8f6f-27c81f0c2b2a</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>a77b9ce5-b6a1-45c0-a9a2-b4848c5dffc0</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>3a1b1837-8cb8-46e9-916f-ed0748341bf5</Value>
            </Attribute>
            <Attribute Name="VMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5fa66711-1174-4cd7-b436-975b8f2279eb</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>02cd8962-18b1-44c4-80c1-e92c6b51e838</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>77dbd9a9-8ddd-4849-8597-ac32e70170c4</Value>
            </Attribute>
            <Attribute Name="VRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b01069d5-0590-4c8c-9af4-977e4b5cd1d7</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6cdb8671-15d3-47fb-b331-7c92b45070af</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a67c4694-e9b7-42a7-85fa-3b119b122ffb</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7b5af735-784c-4899-a053-89f4501d45d2</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e2121f73-1b53-47fa-b5dc-0d26c8bcb8e3</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ec466cdd-7754-4aca-a515-d6778a2c4c08</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a78bdc95-6e62-43fd-97d2-5ec4dd605ddf</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>76251e76-3107-4f91-b6d6-f07a04513d38</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f4fa923d-976b-46cd-bfdb-2f342515540f</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c44d8b0e-dfc0-46bb-a439-f8d1e1f70d5c</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>157ace5f-71a0-4417-9271-b916f1d6db89</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="H6002" ID="3fc15069-8b2c-45da-875c-d425c13d5246" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>H6002</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>fe68ebbf-fd6c-4a9d-88c7-2cffbfc15c2f</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>H6002</DefaultValue>
              <Value>H6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H6002</DefaultValue>
                <Value>H6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>H6002</DefaultValue>
              <Value>H6002</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H6002</DefaultValue>
                <Value>H6002</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>053968fc-de49-4efa-9d0e-2a082dcc2f3b</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>ad1a9e8a-220b-4cee-99e1-987c0052ddde</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2e5a7e39-6e9d-44e2-b1b1-8c54aff84d94</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dfe93414-7ce6-4465-90c1-cfe744123c0b</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>85455544-1c31-4090-bf79-b88211f098f3</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>042e0691-4ad2-4d78-a1e0-ecefc4b08f4d</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>70ac63a2-cbb2-48a5-8748-477083069438</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>84c32cc2-d2ad-4729-a6ec-17d9ad3339e4</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f206cfce-c279-4279-b0c9-dd37861a40ff</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d6088b0f-5fdf-405a-9087-640160936f21</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>af5b42ff-19b5-410a-a25e-041561021a7f</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>935b2532-7d35-48d2-8046-fc79c96127f7</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9a56a4a7-5239-47b5-9106-78098aa6bd31</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f55d2bfc-a49a-4ffd-8db6-d79410e5a91f</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>89118fd8-34bf-44ef-a683-48d0873e58ad</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d352d434-1ee3-4584-b421-0d3f65b39f3e</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b00c1b04-0b51-4763-a166-a34e29b83b61</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5e78d4a8-ad17-44e8-95b6-4753f1ecc3a8</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2e9212fa-0abf-435b-92fc-f143f97c96e8</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d3228eb3-a7d3-4d24-94e8-5fd1193f2a3e</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b22f3b3c-124c-4590-bd45-e13c135f40ab</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>50cd97a9-567a-458e-af78-549db4e28009</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e9f85583-5770-4f00-8b78-a6306c4c045a</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c6d5b497-c135-45e3-9adb-53257e46f906</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fe79e5e2-9b5e-49a0-a9d4-10116798d9d8</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9fb346b9-d65c-4e4d-9eb9-12f3b5b54a58</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>78b7439f-2f70-424d-b80e-ceb8f181604a</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>86761b1a-5fcc-4220-ba2a-4ce1f0d652e3</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>38e10a31-2915-4989-9ee4-758b05845752</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>57055e94-d635-41ef-982b-e1722df76fdf</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5dac1272-5ebe-41ca-9588-41c71aa68c56</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>260b24a3-7267-4ca3-a7e1-f425183786e3</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="H6001" ID="64215869-12a9-4a90-b110-3f8b8b2b0c20" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>H6001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>958cd0fb-37f2-43ef-a14c-b6607be93858</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>H6001</DefaultValue>
              <Value>H6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H6001</DefaultValue>
                <Value>H6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>H6001</DefaultValue>
              <Value>H6001</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>H6001</DefaultValue>
                <Value>H6001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>b36c12a2-f5aa-47ce-9c4c-d0a24a5a06bc</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>d22dbeec-0059-4aa1-baad-a2f75cea672f</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>31a273a3-db89-4c57-a2f4-ed4f74bf08b0</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>edf845aa-d880-4989-9bdd-79098c9a9094</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>746e357f-74e4-4d4d-8ee0-d3858d7a08f7</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4527060f-89ea-451b-a323-fad0f9ce20b6</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>76bbd991-34f2-4fa5-958b-f4f72db30fa3</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0fe333c7-6f7f-4644-8338-883457ca0a91</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ca318f65-03e7-408b-9c8e-977da923acc6</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8e4c7b61-1fc3-4b12-9a9c-20781e953c84</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bc6b4467-162b-465e-a243-de2093a26467</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2a763fb2-6a70-41d1-9000-0db7b751082f</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c3bdfb56-dd56-49e1-8816-679acc4d9484</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c42cb50e-e861-4f8d-ac75-1b6c2526dc31</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7b967c28-a92f-4445-8d50-44fdab3ec1b0</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7d84c372-9db0-4e79-83af-689d10e09f38</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1293ba69-41b9-4d76-9f0e-89940d4a677c</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8390c18b-877d-4b78-b4b7-28aa864d8239</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8083c8c9-3231-4577-8591-6ed4b1e8cc3c</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ccebf301-68c8-4316-93e8-31ec66100ac8</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>13adb38f-4a1e-434a-8aba-016ff2ec1b57</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>37361410-e421-4370-a3b9-9412237e08f7</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>704732a8-6edd-4407-8a4e-1b29e28512cc</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dba62789-d41c-443f-bcd7-c393f7b77752</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8d3b93db-a107-48af-b62b-f805c7604d2c</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2e450e9b-c3a7-4ffe-9cb5-5e5a983314de</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>35042d68-dab8-4f77-9d4c-3292e96bd864</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d7c0c14b-948e-4e85-9a08-7ea42ed6f00f</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9e6c7b92-82a4-4db1-b3aa-1238e78a2e83</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a8a313d1-6efa-433f-a602-01002d449b82</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>755796d7-8909-4267-a228-c3fb76603740</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>30f1d742-b87d-478f-93dd-c38fa50a108d</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
        </InternalElement>
        <InternalElement Name="Sources" ID="21d42ac1-4f37-49b4-ad6a-631dc2f93529" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList">
          <AdditionalInformation>Source Count: 1</AdditionalInformation>
          <InternalElement Name="PNK_06_FTS" ID="1426e4ea-27c2-4d99-aeae-3e4559588cae" RefBaseSystemUnitPath="MTPCommunicationSUCLib/ServerAssembly/OPCUAServer">
            <Description>SIMATIC.S7-1500.OPC-UA.Application:PNK_06_FTS</Description>
            <Attribute Name="Endpoint" AttributeDataType="xs:string">
              <Description>Value of the endpoint of the OPC UA server that is required for the communication with the module.</Description>
              <DefaultValue>https://locahost</DefaultValue>
              <Value>opc.tcp://192.168.21.16:4840</Value>
            </Attribute>
            <Attribute Name="MaxSessions" AttributeDataType="xs:unsignedInt">
              <Description>Maximum number of client sessions that are supported simultaneously.</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
            <ExternalInterface Name="Rec_Wind_min.VFbk" ID="e09e02ab-dac3-4709-8705-bdcbb39a48ac" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VRbk" ID="6ee34826-0071-4d3f-8611-aca49b2edf76" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.WQC" ID="398c310a-334c-4840-beb9-00aee9c2fb14" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VOut" ID="03d00a83-a0de-464d-a89a-686e0949c58a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcManAct" ID="8a00e0c9-ed61-4958-906a-531d9d4e1846" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcIntAct" ID="8036d065-0411-40c0-98c4-21ebd30ffe93" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcManOp" ID="8466a485-0696-470f-8eed-037f15bdd731" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcIntOp" ID="810dc2bb-9452-4c89-933c-ce53f14f4c04" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcIntAut" ID="162e8601-db79-4059-935d-3ded3bd6ebab" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcManAut" ID="d5c7ccb1-2ba4-4c2d-8261-56d0d559c68b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.SrcChannel" ID="b45f4995-094c-4b6c-b760-28da0933e73b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.OSLevel" ID="5c103f5d-a808-4028-9bed-2b9ec3b6ad3e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VMan" ID="a2054d72-c90c-4c5f-8a46-aa1a62bae917" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VInt" ID="7615033c-c3b0-4a8f-aaac-ed14ebf62388" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VState1" ID="520f87cc-782b-47da-a08a-b2d9f33bfba8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_Wind_min.VState0" ID="0e9da3a0-ec0d-40d7-af2f-246a28b4808a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_Wind_min"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.VFbk" ID="28322298-3871-474a-b0af-926444fbee89" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.VRbk" ID="2e5ffd5f-533b-4a45-a253-6b044bd8ee40" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.WQC" ID="9f0cddc8-5679-4458-abe5-e571ffa14572" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.VOut" ID="360556be-efc3-46f3-8286-66beb9d6b80f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.SrcManAct" ID="c8e81e15-f273-49d4-902e-e3c5274dc9b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.SrcIntAct" ID="5c63ac99-9af9-4dae-9be1-7cf80387bcd6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.SrcManOp" ID="fa40aaac-1f5f-4115-89c2-d38f197eda52" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.SrcIntOp" ID="ded19f51-0107-4a16-922e-dc4c00050da8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.SrcIntAut" ID="b4bac7e8-4d50-43da-8756-399c9ac5f961" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.SrcManAut" ID="6cbe6e8d-6891-48b4-bcae-a070c773fa46" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.SrcChannel" ID="d79af872-ece0-45ea-ad89-540015f33f7a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.OSLevel" ID="e0a224ae-e8d8-412d-b8e7-a11ddcff7b8e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.VMan" ID="8644d69c-2392-414a-86a0-1be080e9882c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.VInt" ID="d42a550f-6c62-42ec-a6c0-36f3410371b0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.VState1" ID="b49a54f1-da91-4a65-b83a-9b1d2a6ce20c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G6002.VState0" ID="cf9abb88-3579-4159-845f-7516a9ca3811" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G6002"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.VFbk" ID="d7e57c9a-fc4d-4d54-ac74-a164986bf3a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.VRbk" ID="74d6b24e-7ec4-4bfd-8edd-f69b07e69c1f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.WQC" ID="e029b167-1917-45ee-9eb8-918408065850" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.VOut" ID="bd6d8da7-6876-4177-a308-34e7b1e1ca3c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.SrcManAct" ID="3040b240-05ec-4431-9c0f-4b09f3c1e291" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.SrcIntAct" ID="596bff70-e4f9-4946-81d5-9cdf999a8c68" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.SrcManOp" ID="89c28cf3-077a-4728-8669-1cede433101f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.SrcIntOp" ID="234c8c4f-c169-4909-8bad-1be15453aef3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.SrcIntAut" ID="5750a9ef-6654-4024-aa55-7987659cffbb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.SrcManAut" ID="ae31581b-c06b-4e1e-94c3-410adbaae9b0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.SrcChannel" ID="9ac100ca-d0d7-448d-9e06-40aeb0a74bd4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.OSLevel" ID="b342eee5-5e9c-4dba-9a55-06853a361f31" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.VMan" ID="b0067203-06e1-426f-8f79-77d17b58cf32" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.VInt" ID="dc81201c-96a2-4da0-8b9d-0989a312252c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.VState1" ID="f021222b-ccb1-49f0-9e72-27853c811500" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G6001.VState0" ID="1b425205-0251-4a6e-b579-31121f7ff2cd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G6001"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VFbk" ID="f59a15a0-6de6-4205-a80c-c2cab135d050" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VRbk" ID="5acd0d57-5fc4-4f46-bd28-9dcd2685be4d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.WQC" ID="15f1f61f-4f4c-4841-9159-18feb543d043" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VOut" ID="fb25b7a4-fea0-4575-8af2-4c47e1bd5d4c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcManAct" ID="45cb7cee-0ea7-438f-b6f8-b817538e2023" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcIntAct" ID="b123f64c-b781-49f9-8ea3-371ae9da8392" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcManOp" ID="f467d317-2a45-43fa-954d-1c28e92ed399" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcIntOp" ID="adc92424-706b-4203-b06f-8c91de88af66" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcIntAut" ID="73ccd469-ebe8-42fb-a735-4e57e2da60d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcManAut" ID="02d5cd2c-fc5a-4fe5-86a8-8cde1874ea89" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.SrcChannel" ID="85bbab65-78b7-43c9-9dc8-9efb35c7bde0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.OSLevel" ID="f6eef6d2-4240-4293-8eae-494ecdc8dd31" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VMan" ID="47b79649-a252-4c34-a9ee-e8970ef4388f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VInt" ID="950f55dd-3dbb-426d-af85-0b5e1505dfa3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VState1" ID="3a272f43-5d6f-435b-ba85-9800845d669b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1002.VState0" ID="916aba77-9921-4f53-8956-2ec7d8da6add" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1002"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VFbk" ID="5cad4463-ed63-4fcf-87f8-a0e4308f1e34" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VRbk" ID="4b3d636e-995a-4310-b304-b1808036cd02" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.WQC" ID="0e4b9bf9-4ef0-47b3-aad9-abc712dd8414" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VOut" ID="18aa394d-25f3-42ee-ad01-6219fd212b8a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcManAct" ID="9bb557e2-301d-4fb2-917d-0aa2011760c0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcIntAct" ID="8f787f1f-590d-4ebb-88f4-caa651c62a63" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcManOp" ID="eb04a6f1-9182-4bf5-a963-5e3c665018c9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcIntOp" ID="7e503dc2-624c-480c-8388-0f7cef6ab990" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcIntAut" ID="0e6c7d40-cbc1-4b9e-8ef7-e3d813fff5b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcManAut" ID="b9b2eb15-fdcd-41aa-ad6d-b8ce5730fafc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.SrcChannel" ID="e359e407-865d-4be3-bba5-212e68da8437" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.OSLevel" ID="402798e5-5abb-496b-bd64-8ab721f7b230" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VMan" ID="c0395584-0f0c-46be-a352-8369e8acd6db" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VInt" ID="efbb7c8a-0d00-4fc2-a540-c524be27ae86" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VState1" ID="d2b79abb-0602-438d-bf73-8efcd2497ef2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Rec_G1001.VState0" ID="d986b983-9e2a-46c8-a6ce-4e4f4072e854" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Rec_G1001"."MTP_BinManInt"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutAct" ID="9ed84c95-7bdb-447d-b282-420a42bb4a10" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutCnt" ID="bb66925c-3209-48d3-879e-116e110e6452" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutCnt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutTi" ID="1311a591-2a40-4ed2-be9f-c3757f9379ab" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VFlutEn" ID="43ef120c-d60a-45f2-aa6e-96f43ffd355f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VFlutEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.V" ID="89e02ac7-3c7c-4e17-9d26-b5e5e327481f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.WQC" ID="d08993d5-1b62-4001-a67f-6c5c4396c72c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.OSLevel" ID="5b2eb2a4-1eaa-448c-89ad-0cc35a362d4e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VState1" ID="de0031fb-aeab-4e94-b1ae-6c0eb3e4dfd7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1002.VState0" ID="cfcb7986-66fe-4e96-90c1-ce2db6a90504" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1002"."MTP_BinMon"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutAct" ID="77275596-7177-401e-9322-6de6efde9208" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutCnt" ID="b7e87057-ad53-4620-9e1b-bdf1e89485ed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutCnt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutTi" ID="57a98d01-afed-4e88-8614-f21ec49514e1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VFlutEn" ID="c592ca46-d23a-4b5d-98ca-f53da5c8709b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VFlutEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.V" ID="62296e57-5b84-4dc4-88c7-ed026664d1dc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.WQC" ID="a32f3a1c-ad96-478b-ab6f-e5d0d1301b26" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.OSLevel" ID="7e55523d-959a-45f5-8134-71f394e41105" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VState1" ID="8799ba64-e0bc-46e7-b089-17bf04d5bcd0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="G1001.VState0" ID="c69c4c9d-d340-4f6f-bed9-d5caa8ea8739" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"G1001"."MTP_BinMon"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutAct" ID="c50f3088-94d5-495c-af7d-a3906dde16b2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutCnt" ID="2287da54-d867-40ec-a384-27bc08938951" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutCnt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutTi" ID="8e605e50-1300-4784-87a9-1944e02b9698" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VFlutEn" ID="986824be-aa90-40ca-9dc8-1e2f295ca603" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VFlutEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.V" ID="2b464cea-81ba-44d3-9751-ce74e098b6d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.WQC" ID="427d4dd3-7381-4707-bf7c-ef9f0681c7d2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.OSLevel" ID="9dea3da9-14ce-405f-bd27-71c3c83a78d8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VState1" ID="946f882d-473d-48af-969c-50a28a41b820" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Standby_Betrieb.VState0" ID="6e4f2576-ddaf-427d-b3bd-4dcab24a1f7c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Standby_Betrieb"."MTP_BinMon"."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VALAct" ID="71e896f5-c6a1-4f65-a877-8f6024b9543c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VALLim" ID="c353b01b-38b6-475a-a5c7-5fb4457db856" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VALEn" ID="53710de0-999d-4e28-b7c9-abc48d2aaeeb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VWLAct" ID="bcd82ccd-4594-42e3-9833-fca6f2572df7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VWLLim" ID="c766c035-ffba-4b8d-bc42-fa862d307af7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VWLEn" ID="fdd88259-db57-4ca9-bc42-48f1deba8a31" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VTLAct" ID="ee989f5b-53af-45db-85f3-cd910ddb5e8e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VTLLim" ID="905c9afc-89ed-42d2-892d-ae13eeb190fb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VTLEn" ID="77789505-569c-4d57-95e3-353fe2c651b4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VTHAct" ID="fca8e0a2-17ff-4b24-903b-48fac7685932" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VTHLim" ID="1e39d2c5-5f8d-4e62-853b-8bfdce566ae8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VTHEn" ID="158f07c8-9c2c-4103-bbc8-6205eeb9e66d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VWHAct" ID="46bbf877-d3c2-4dd9-bb9e-502c63b175ed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VWHLim" ID="f83194d3-cb13-4a13-95b1-d75e544bcdf8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VWHEn" ID="1e8c18d5-268b-492b-bc65-de6533dd08f7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VAHAct" ID="3575bf35-af15-498f-9611-439cd037cd8f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VAHLim" ID="02bc1b81-28d4-44ba-87a8-69e7b46e11e3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VAHEn" ID="874744bb-3766-4ada-bf39-fdd62d6c32d9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.V" ID="95131659-2bb9-42b0-9c2c-c153f06b02ab" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.WQC" ID="34577a4d-ca76-4846-b335-3afedc783845" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.OSLevel" ID="2dfe8ba3-d23d-4edd-b215-dccce557a056" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VUnit" ID="91f511fd-fea4-4494-850c-7800401abbca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VSclMax" ID="937bf0fe-fa52-4bc8-be60-0941021661fa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6002.VSclMin" ID="24cf913c-6271-449e-b00e-75bd3a9ba0c4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6002"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VALAct" ID="747d4865-7ef2-4aca-855c-0a87690da383" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VALLim" ID="5d6b56fe-ec31-4c6e-89db-f5eee3a05e30" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VALEn" ID="dcafe715-6b51-4011-b4a8-98f4a14a5b74" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VWLAct" ID="ce9a7ed1-f94a-4ee1-8931-1305a71d6be9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VWLLim" ID="8faed3e1-30b4-4802-a395-e17dcb6feb1e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VWLEn" ID="4f2619d0-e912-43e1-bec8-2c9c2810fbf1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VTLAct" ID="424fb96f-7e3b-43e5-b9a4-f3ab288f8bb6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VTLLim" ID="b5e4ed41-b776-4e1f-bdde-3e7d1ac44a97" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VTLEn" ID="fd1baf39-1b0b-40de-a900-f1cdec115326" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VTHAct" ID="f796f781-47fe-44e0-ac89-aee8235050ad" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VTHLim" ID="2138d9c2-7a3e-470b-9842-b49ced745f32" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VTHEn" ID="3a5919c4-8dc9-4e4f-a6b0-dae1f7e10b20" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VWHAct" ID="6053204b-81e3-44c5-afac-d1ec87256195" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VWHLim" ID="163035e2-1c18-45d1-a5f4-3f3c5616ba82" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VWHEn" ID="d46927a9-d10e-4ad2-887d-add2a6ea72b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VAHAct" ID="66da36eb-b800-48cb-b610-6d1a1a30a114" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VAHLim" ID="64cb13ca-8855-43c4-b36e-1f4fd131b5d5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VAHEn" ID="8717f4df-f8cf-4893-b823-b35bc0b8d2d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.V" ID="29629d72-edf7-4118-9cc8-90fe1887e67a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.WQC" ID="0320e4ba-5f24-49c3-b934-6b15df6be602" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.OSLevel" ID="21ba5526-2552-4a37-8e87-2eb8a04e3f3b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VUnit" ID="37eacb77-3843-4026-927d-2cfa5bce7511" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VSclMax" ID="d59a584c-b97f-4e53-a32d-e83fcf772901" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6002.VSclMin" ID="db400249-1752-4d36-91aa-a483fae7db5f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6002"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VALAct" ID="f0d554ef-1576-460a-8053-56b84f54c742" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VALLim" ID="58acb0bb-150e-457c-a9e6-f6041490d1b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VALEn" ID="b683cabb-f3f7-4c52-989c-3f4d49730044" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VWLAct" ID="0afe864c-8232-4f1d-a8a9-7b73a20b0f7e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VWLLim" ID="c906589e-2e41-4b83-b91a-4c52810f161a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VWLEn" ID="35e673ac-b3dc-4ad7-950a-bcfea662922f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VTLAct" ID="1afaac78-8f46-454c-9bb7-25e354baaed3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VTLLim" ID="164349d6-4157-49c8-b1de-7285f8b9e18f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VTLEn" ID="569f9556-6974-4719-8dea-29455aefc2ce" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VTHAct" ID="de386bd9-5edb-44df-9c54-a44011d30cbf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VTHLim" ID="e4c99a30-5602-4adb-a688-bf22008465aa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VTHEn" ID="0efa8b83-0db4-49cf-a90a-97a97bbd5f76" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VWHAct" ID="c0233626-7b22-419d-83cd-487fc299edd5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VWHLim" ID="6b5a69f1-1c70-404a-84fb-e0407c1bed7c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VWHEn" ID="c47d79ae-6318-4f02-9b52-b333bcccab9e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VAHAct" ID="cb8844fd-0c62-4e66-88e5-39e3023ed32c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VAHLim" ID="4213f28a-f42b-468c-8628-56efa09f3c55" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VAHEn" ID="55d1bf2d-e7e9-476a-a248-3766076e190b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.V" ID="b8bbb2ab-624a-4d63-90c7-60d11e20a85c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.WQC" ID="481f1552-11ae-43be-8937-c2cd33c18b1c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.OSLevel" ID="49e52096-38c6-4a13-8d4a-7c31b81f13fa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VUnit" ID="82fd355e-ff31-462b-8656-e65b9b42638d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VSclMax" ID="cc5ef83e-a88c-4af9-aefa-1e9465fe8d02" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Q6001.VSclMin" ID="ca126e0f-3702-450f-ba7c-7ec474a22d47" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Q6001"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6001.VALAct" ID="bbde09f5-2b33-40a2-bd7a-a7ab564b8b2e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6001"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6001.VALLim" ID="6376829b-b279-40df-87fe-191ed804abd5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6001"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6001.VALEn" ID="f5c11292-f0dc-42cc-8f92-af52cc1d8705" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6001"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6001.VWLAct" ID="64cbad62-6b99-4f3e-bd77-dc477888cc81" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6001"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6001.VWLLim" ID="97d279c9-c9e1-4702-bf93-3887e7ef7a74" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6001"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6001.VWLEn" ID="09ef001e-0435-4128-b74f-b4bb1281e741" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6001"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6001.VTLAct" ID="b7c2d711-4fa9-4b76-a73e-11604fdb7b94" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6001"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6001.VTLLim" ID="0c945cd2-5077-4259-af9e-03c578960dd9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"T6001"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="T6001.VTLEn" ID="aebfd4fd-562f-48e0-ab29-63030839723c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
